# Fire protection and detection

Document number: AQS-SAF-005
Revision: B
Date: 2026-10-20
Authority: AQS-PLAN-007 X-SAF-05 and X-FIR-01. Generated by `docs-authority/_fire.py`. Study; the fire engineer of record confirms hazard classes and hydraulics. Rev A A-M-188; rev B: sprinkler zone map, pipe schedule class and the fire-water tank and fire pump as drivers (`flow_graph/param/drivers.json` fire_* keys, NFPA13_2025 / NFPA20_2025 / NFPA22_2023).

| Rev | Description | Date |
| --- | --- | --- |
| A | Sprinkler demand per level, two water supplies, detection, receiver fire cases. | 2026-10-16 |
| B | X-FIR-01: hazard zone map (density/class per zone), pipe schedule class, fire-water tank and fire pump sized from the drivers basis; hazard class flagged pending the owner hall programme; graph fire params stamped. | 2026-10-20 |

## Sprinkler demand (NFPA13_2025 density/area, Table 19.2.3.1.1 hose allowance)

| Level | Occupancy | Hazard | Density mm/min | Area m2 | Sprinklers L/min (+10 %) | Hose L/min | Duration min | Volume m3 |
|---|---|---|---|---|---|---|---|---|
| L-2 | lower reservoir (water) | none | 0 | 0 | 0 | 0 | 0 | 0 |
| L-1 | wet process, EW cells, heat battery, cold box and gas receivers | OH2 | 8.1 | 139 | 1238 | 950 | 90 | 197 |
| L0 | shops, pyrolysis reactor, oils and reagents, genset fuel, flow battery, power conversion | EH1 | 12.2 | 232 | 3113 | 1900 | 90 | 451 |
| L1 | farm and digesters (HAB on the west half: LH) | OH1 | 6.1 | 139 | 933 | 950 | 60 | 113 |
| R | reservoir levels (water, unoccupied) | none | 0 | 0 | 0 | 0 | 0 | 0 |
| ROOF | PV array | none | 0 | 0 | 0 | 0 | 0 | 0 |

Governing: L0 EH1, 5013 L/min for 90 min = 451 m3.

## Hazard zones (X-FIR-01; NFPA13_2025 class per zone, flagged pending the owner hall programme)

Zones refine the level roll-up where the hazardous-area release sources (AQS-ELEC-009) and the hazard separation layout (AQS-SAF-007) make a zone differ from its level class:

| Zone | Level | Hazard class | System | Density mm/min | Design area m2 | Sprinklers L/min | Hose L/min | Duration min |
|---|---|---|---|---|---|---|---|---|
| L-1 wet process | L-1 | OH2 | wet pipe | 8.1 | 139 | 1238 | 950 | 90 |
| L0 shops/pyrolysis/oils/reagents/genset/flow battery | L0 | EH1 | wet pipe | 12.2 | 232 | 3113 | 1900 | 90 |
| L0 electrical rooms | L0 | pre-action, OH2 void | pre-action (double interlock) | 8.1 | 139 | 1238 | 950 | 90 |
| L1 farm/digesters | L1 | OH1 | wet pipe | 6.1 | 139 | 933 | 950 | 60 |
| L1 HAB west half | L1 | LH | wet pipe | 4.1 | 139 | 627 | 380 | 30 |
| H2/O2/CO2 receiver bays | L-1 | OH2 + NFPA 15 water spray | wet pipe | 8.1 | 139 | 1238 | 950 | 90 |
| ZNBR2 enclosure | L0 | OH2 + NFPA 855 purge | wet pipe | 8.1 | 139 | 1238 | 950 | 90 |
Zone classes and densities come from `drivers.json` `fire_zone_hazard` / `fire_nfpa13_hazards` (NFPA13_2025 ch. 19 curves); the hazard classification stays flagged pending the owner hall programme (X-FIR-01 Done-when). The governing zone demand equals the governing level (L0 EH1): 5013 L/min sprinklers + hose.

## Pipe schedule and hydraulics (NFPA13_2025)

Sch 40 black steel ASTM A53, hydraulically designed (density/area); pipe-schedule method not used where EH1 is present. Riser and feed mains sized at the governing 5013 L/min at 6 m/s class: bore 133 mm -> DN150 riser; branch mains per zone at the zone demand on the same velocity class. The pipe-schedule method of NFPA 13 ch. 7 is not used: it does not serve extra-hazard occupancies and the L0 zones are EH1. Hydraulic calculation from the riser through the hydraulically most remote area stays with the fire engineer of record (the 150 kPa design margin of `fire_pump_head_margin_kPa` carries it).

## Fire water tank and fire pump (NFPA22_2023 / NFPA20_2025, drivers fire_* keys)

1. Tank (gravity supply): gravity: water-tower dead storage (primary) + CATCH_TANK suction source for the pump (second supply). Primary: 451 m3 fire reserve held as dead storage in the bottom of the water tower, below the hydro outlet nozzles, so a hydro discharge can never draw it; static head at L0 16.8 m (165 kPa), at the top life floor 10.8 m. Refill of the reserve within 8 h (`fire_tank_refill_h`, registered).
2. Pump (boosted supply): electric horizontal split-case, listed, NFPA 20; critical bus with the genset as second supply. Rated 5678 L/min (listed step over the governing 5013 L/min incl. hose allowance) at 150 kPa (static shortfall + `fire_pump_head_margin_kPa`); churn <= 182 kPa (1.21 x rated, NFPA 20 4.16); runout 8517 L/min at >= 98 kPa (NFPA 20 4.18, 150 % / 65 %); motor about 2.1 kW at the gravity-assisted head, jockey pump and weekly churn per NFPA 25.
Two independent supplies per the redundancy rule: the tower gravity reserve and the CATCH_TANK suction source for the pump (the lower reservoir also takes the sprinkler run-off), so a fire after a hydro discharge still has a full supply in one of the two reservoirs (AQS-BLD-014).

## Water supplies (two independent sources, redundancy rule)

1. Gravity: 451 m3 fire reserve held as dead storage in the bottom of the water tower, below the hydro outlet nozzles (NFPA22_2023), so a hydro discharge can never draw it. Static head at L0 16.8 m (165 kPa), at the top life floor 10.8 m. The reserve is split across the cells; each cell has its own fire outlet, so one cell drained for inspection leaves the rest.
2. Pumped: the NFPA20_2025 fire pump above draws from CATCH_TANK (lower reservoir, 3387 m3 when full; it also takes the sprinkler run-off) and is fed from the critical bus with the genset as its second supply. It boosts the gravity supply where hydraulics need more than the static head.
The lower reservoir is sized to hold the hydro volume plus the fire reserve (AQS-BLD-014), so a fire after a hydro discharge still has a full supply in one of the two reservoirs.

## Detection and special hazards (NFPA72_2025)

| Area | Detection | Suppression |
|---|---|---|
| HAB, FARM | smoke detectors, NFPA 72 spacing; HAB sleeping rooms smoke alarms | wet sprinklers |
| L0 shops, pyrolysis, oils | heat (rate-of-rise) and flame detectors at the reactor | wet sprinklers, EH1 |
| Electrical rooms, rectifiers, inverters | air-sampling smoke detection | pre-action sprinklers (no water in the pipes until detection) |
| ZNBR2 flow battery | smoke + H2 gas detection (purge basis, ess_tf) per NFPA855_2026 | wet sprinklers; the electrolyte is aqueous and not combustible |
| H2 receiver CRYO_H2 | UV/IR flame + H2 gas detectors (alarm 10 %, trip 25 % LFL) per NFPA2_2026 | NFPA15_2027 water spray 10.2 L/min/m2 on the tube bank (exposure cooling); auto depressuring on flame |
| O2 receiver CRYO_O2 | O2 enrichment detector (alarm 23.5 %) and flame | water spray as for H2; oxygen-clean (ASTM G93) |
| CO2 store CRYO_CO2 | CO2 detector (5,000 ppm alarm) | water spray |
| Cold box, L-1 wet process | heat detectors | wet sprinklers, OH2 |

## Gas-receiver fire case (API521_2020, carried from X-SAF-04)

Gas-filled tubes: A = F' A'/sqrt(P1), F' = 0.1406/(C Kd) (Tw - T1)^1.25 / T1^0.6625 (US units), Tw 1100 F (593 C), P1 at 121 % of set (fire overpressure). Liquid CO2: Q = 21,000 F A^0.82 Btu/h on the wetted tube area (drainage and fire-fighting present, F 1), relieved as vapour.

| Receiver | Tubes | Exposed m2 | P1 kPa abs | T1 K | Fire area per half mm2 | Fire bore per half mm | Blocked-outlet bore mm | Installed bore mm (2 valves) | Depressuring release kg | Depressuring bore mm |
|---|---|---|---|---|---|---|---|---|---|---|
| CRYO_H2 | 32 | 70.0 | 26721 | 344 | 116.1 | 12.2 | 0.2 | 13 | 8.6 | 1.41 |
| CRYO_O2 | 16 | 35.0 | 26721 | 344 | 58.2 | 8.6 | 0.27 | 9 | 68.8 | 1.92 |
| CRYO_CO2 | 4 | 8.8 | 2763 | 283 | 61.1 | 8.8 | 0.29 | 9 | 0.0 | 0.00 |

The fire case governs every receiver: the earlier 3.3 mm bore covered only the blocked outlet. Each manifolded half now has its own relief valve sized for the fire on its tubes (bore in the table, propagated to the graph relief_mm and the relief register). For gas-filled tubes API 521 warns that a relief valve alone may not prevent wall rupture in a fire, because the unwetted wall heats and loses strength while the pressure stays near set. The H2 and O2 banks therefore get automatic depressuring on flame detection to 50 % of design gauge in 15 min (API 521 5.20, wall 13.5 mm), sized in the table at twice the average rate for the initial peak, plus NFPA 15 water spray to keep the tubes cool. The depressuring vents go to the same safe-location vent stacks as the relief valves.

Open for the fire engineer of record: hydraulic calculation from the riser to the hydraulically most remote sprinkler, hazard-class confirmation when the owner hall programme issues, and the site fire-department connection.
