# X-SAF-01 close-out (HADCP lane note)

Date: 2026-10-21. Task: AQS-PLAN-007 X-SAF-01 "HAZOP worksheets per P&ID node with actions closed". Board: DONE_X
already contained 'X-SAF-01'; its tuple carries no evidence, so EVIDENCE_PASS governed. The PARTIAL status note
(190 actions / 34 tracked open, dated 2026-10-19) was stale: the tree had moved under the plan.

## What the check found

1. The on-disk HAZOP artifacts (HAZOP.md, hazop_actions.csv, HAZOP_ACTION_REGISTER.md, sif_list.csv,
   CAUSE_EFFECT.md) were last generated at the 2026-10-19 honesty pass (mtime 2026-10-19 16:59) and were NOT in
   the regen stale-check scope: `flow_graph/param/regen.py` and `regen_manifest.json` reference neither _hazop.py
   nor _sif.py. X-ELS-02 (commit 0c9e53c) added the SOL_ARK_60K -> GEO_HP_CLOSED_LOOP pump feed edge (0.1258 kW),
   which changed `_hazop.py`'s inflow filter for that node (its material edge is the closed loop, rate 0.0).
2. Rerun of `docs-authority/_hazop.py` + `docs-authority/_sif.py` on the current graph (sha 9186747d21ca):
   - 130 P&ID worksheet nodes (was 129; GEO_HP_CLOSED_LOOP now in, per X-ELS-02's stage-0 stamp).
   - 220 actions: 123 relief-case actions closed at issue against the cited duty-sheet section 6 statement
     (X-SAF-03 C7), 97 trip actions closed in the SIF pass (AQS-CTL-003), 0 tracked open.
   - sif_list regenerated: 167 SIFs (SIL 1 x91, SIL 2 x10, SIL 0 x66 inventory trips); every HAZOP-cited SIF id
     (contiguous 1..96 -> now 1..97) exists in the SIF pass; CAUSE_EFFECT.md regenerated with it.
   - All 123 cited duty files verified to exist and carry a `6. Relief` heading.
3. The 48 other graph nodes without a worksheet are excluded by _hazop.py's documented selection rule:
   class boundary/building/header/recycle_pipe/farm/rectifier/inverter/pv/product (headers HDR_*, buses,
   BOUNDARY_EXPORT/NORTH_DOCK, farm nodes, inverters, products) or no positive material inflow (furnaces,
   heat batteries, relief nodes, LITHO_STUB study stub). No equipment unit is silently skipped.

## Board change

- `_task_plan_gen.py`: EVIDENCE_PASS['X-SAF-01'] 'PARTIAL:...' -> 'docs-authority/HAZOP.md'; comment updated
  (2026-10-21 closure note). TASK_PLAN.md regenerated; X-SAF-01 line now `- [x]` with Evidence.
- 2026-10-16-era log line 130 ("all 55 HAZOP actions closed") is historical record, untouched.

## Conventions

- Generator header constants (register "Revision: A, Date: 2026-10-19"; study "Date: 2026-10-16") were left
  unchanged - the repo convention does not bump doc revision on regeneration; the register content tracks the
  graph, and this note records the regen.
- No new engineering assumptions: all outputs re-derived from the existing graph, AQS-CTL-001 instrument index,
  AQS-SAF-005 detection, and duty sheets. No A-M entry required.
- Follow-up (not blocking): consider adding _hazop.py/_sif.py outputs to the regen stale-check manifest so
  graph changes can never leave the register stale again.

## Wave-2 residual noted here

- GEO_HP_CLOSED_LOOP bus-fed circulator: no MOTOR_INVENTORY row (roster has the pump on GEO_HP, row 114);
  already carried in notes/2026-10-21-x-els-02-load-list.md as a Wave-2 X-INV reconciliation item.
