(* AQS-CTL-004 X-CTL-04: control program source, generated by flow_graph/control/plc_programs.py *)
(* Basis: AQS-CTL-001 INSTRUMENT_INDEX.csv, AQS-CTL-002 control architecture, graph set-points. *)
(* PLC-CRYO: CPU redundant pair; IO counts AI 36 AO 1 DI 19 DO 6 (modules per AQS-CTL-002, 16-channel, 20 % spare) *)
PROGRAM PLC_CRYO_CTRL
VAR
  (* 100 ms cyclic task per AQS-CTL-002 *)
  CRYO_AHU_COND_CONDENSABLEFT-01_PV : REAL ;  (* S70 normal 0.00 L/h )
  CRYO_AHU_COND_CONDENSABLEPT-01_PV : REAL ;  (* no design pressure on the graph )
  CRYO_AHU_COND_CONDENSABLETE-01_PV : REAL ;  (* band by service )
  CRYO_AHUFT-01_PV : REAL ;  (* S56 normal 0.00 L/h )
  CRYO_AHUFT-02_PV : REAL ;  (* S68 normal 4.27 L/h )
  CRYO_AHUFT-03_PV : REAL ;  (* S86 normal 0.00 L/h )
  CRYO_AHUFT-04_PV : REAL ;  (* IA-HVAC-COND normal 2.81 L/h )
  CRYO_AHUPT-01_PV : REAL ;  (* no design pressure on the graph )
  CRYO_AHUTE-01_PV : REAL ;  (* band by service )
  CRYO_ASUPT-01_PV : REAL ;  (* design 18.0 kPa g )
  CRYO_ASUTE-01_PV : REAL ;  (* band by service )
  CRYO_CO2PT-01_PV : REAL ;  (* design 2200.0 kPa g )
  CRYO_CO2TE-01_PV : REAL ;  (* design T 25 C )
  CRYO_DED_COOLPT-01_PV : REAL ;  (* no design pressure on the graph )
  CRYO_DED_COOLTE-01_PV : REAL ;  (* band by service )
  CRYO_H2PT-01_PV : REAL ;  (* design 22000.0 kPa g )
  CRYO_H2TE-01_PV : REAL ;  (* design T 25 C )
  CRYO_N2PT-01_PV : REAL ;  (* no design pressure on the graph )
  CRYO_N2TE-01_PV : REAL ;  (* band by service )
  CRYO_O2PT-01_PV : REAL ;  (* design 22000.0 kPa g )
  CRYO_O2TE-01_PV : REAL ;  (* design T 25 C )
  CRYO_HX_Q4PT-01_PV : REAL ;  (* no design pressure on the graph )
  CRYO_HX_Q4TE-01_PV : REAL ;  (* band by service )
  H2O_ELYZFT-01_PV : REAL ;  (* IA-ELY-H2 normal 0.44 L/h )
  H2O_ELYZFT-02_PV : REAL ;  (* IA-ELY-O2 normal 3.50 L/h )
  H2O_ELYZLT-01_PV : REAL ;  (* A-M-182 liquid height )
  H2O_ELYZPT-01_PV : REAL ;  (* design 990.0 kPa g )
  H2O_ELYZTE-01_PV : REAL ;  (* band by service )
  PROD_MEOHLT-01_PV : REAL ;  (* A-M-182 liquid height )
  PROD_MEOHPT-01_PV : REAL ;  (* no design pressure on the graph )
  PROD_MEOHTE-01_PV : REAL ;  (* band by service )
  PROD_O2PT-01_PV : REAL ;  (* no design pressure on the graph )
  PROD_O2TE-01_PV : REAL ;  (* band by service )
  AIR_RECEIVERPT-01_PV : REAL ;  (* no design pressure on the graph )
  AIR_RECEIVERTE-01_PV : REAL ;  (* band by service )
  PROD_MEOHFT-01_PV : REAL ;  (* methanol product: IA-MEOH-PROD 28.15 kg/d (1.51 L/h at 792 kg/m3) )
END_VAR

  (* FLOW control loop - set-point from the graph basis *)
  CRYO_AHU_COND_CONDENSABLEFT-01_SP := 0.0 ;  (* graph basis: S70 normal 0.00 L/h )
  FB_PI_CRYO_AHU_COND_CONDENSABLEFT-01( PV := CRYO_AHU_COND_CONDENSABLEFT-01_PV, SP := CRYO_AHU_COND_CONDENSABLEFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_AHU_COND_CONDENSABLEFT-01_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_AHU_COND_CONDENSABLEPT-01( PV := CRYO_AHU_COND_CONDENSABLEPT-01_PV );
  CRYO_AHU_COND_CONDENSABLEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_AHU_COND_CONDENSABLETE-01( PV := CRYO_AHU_COND_CONDENSABLETE-01_PV );
  CRYO_AHU_COND_CONDENSABLETE-01_ALARM_HI := 45.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  CRYO_AHUFT-01_SP := 0.0 ;  (* graph basis: S56 normal 0.00 L/h )
  FB_PI_CRYO_AHUFT-01( PV := CRYO_AHUFT-01_PV, SP := CRYO_AHUFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_AHUFT-01_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  CRYO_AHUFT-02_SP := 4.27 ;  (* graph basis: S68 normal 4.27 L/h )
  FB_PI_CRYO_AHUFT-02( PV := CRYO_AHUFT-02_PV, SP := CRYO_AHUFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_AHUFT-02_ALARM_HI := 4.697 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CRYO_AHUFT-02_ALARM_LO := 3.8429999999999995 ;

  (* FLOW control loop - set-point from the graph basis *)
  CRYO_AHUFT-03_SP := 0.0 ;  (* graph basis: S86 normal 0.00 L/h )
  FB_PI_CRYO_AHUFT-03( PV := CRYO_AHUFT-03_PV, SP := CRYO_AHUFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_AHUFT-03_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  CRYO_AHUFT-04_SP := 2.81 ;  (* graph basis: IA-HVAC-COND normal 2.81 L/h )
  FB_PI_CRYO_AHUFT-04( PV := CRYO_AHUFT-04_PV, SP := CRYO_AHUFT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_AHUFT-04_ALARM_HI := 3.091 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CRYO_AHUFT-04_ALARM_LO := 2.529 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_AHUPT-01( PV := CRYO_AHUPT-01_PV );
  CRYO_AHUPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_AHUTE-01( PV := CRYO_AHUTE-01_PV );
  CRYO_AHUTE-01_ALARM_HI := 45.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE control loop - set-point from the graph basis *)
  CRYO_ASUPT-01_SP := 18.0 ;  (* graph basis: design 18.0 kPa g )
  FB_PI_CRYO_ASUPT-01( PV := CRYO_ASUPT-01_PV, SP := CRYO_ASUPT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_ASUPT-01_ALARM_HI := 19.8 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CRYO_ASUPT-01_ALARM_LO := 16.2 ;

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_ASUTE-01( PV := CRYO_ASUTE-01_PV );
  CRYO_ASUTE-01_ALARM_HI := 45.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE control loop - set-point from the graph basis *)
  CRYO_CO2PT-01_SP := 2200.0 ;  (* graph basis: design 2200.0 kPa g )
  FB_PI_CRYO_CO2PT-01( PV := CRYO_CO2PT-01_PV, SP := CRYO_CO2PT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_CO2PT-01_ALARM_HI := 2420.0 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CRYO_CO2PT-01_ALARM_LO := 1980.0 ;

  (* TEMPERATURE control loop - set-point from the graph basis *)
  CRYO_CO2TE-01_SP := 25.0 ;  (* graph basis: design T 25 C )
  FB_PI_CRYO_CO2TE-01( PV := CRYO_CO2TE-01_PV, SP := CRYO_CO2TE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_CO2TE-01_ALARM_HI := 27.500000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CRYO_CO2TE-01_ALARM_LO := 22.5 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_DED_COOLPT-01( PV := CRYO_DED_COOLPT-01_PV );
  CRYO_DED_COOLPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_DED_COOLTE-01( PV := CRYO_DED_COOLTE-01_PV );
  CRYO_DED_COOLTE-01_ALARM_HI := 45.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE control loop - set-point from the graph basis *)
  CRYO_H2PT-01_SP := 22000.0 ;  (* graph basis: design 22000.0 kPa g )
  FB_PI_CRYO_H2PT-01( PV := CRYO_H2PT-01_PV, SP := CRYO_H2PT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_H2PT-01_ALARM_HI := 24200.000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CRYO_H2PT-01_ALARM_LO := 19800.0 ;

  (* TEMPERATURE control loop - set-point from the graph basis *)
  CRYO_H2TE-01_SP := 25.0 ;  (* graph basis: design T 25 C )
  FB_PI_CRYO_H2TE-01( PV := CRYO_H2TE-01_PV, SP := CRYO_H2TE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_H2TE-01_ALARM_HI := 27.500000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CRYO_H2TE-01_ALARM_LO := 22.5 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_N2PT-01( PV := CRYO_N2PT-01_PV );
  CRYO_N2PT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_N2TE-01( PV := CRYO_N2TE-01_PV );
  CRYO_N2TE-01_ALARM_HI := 45.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE control loop - set-point from the graph basis *)
  CRYO_O2PT-01_SP := 22000.0 ;  (* graph basis: design 22000.0 kPa g )
  FB_PI_CRYO_O2PT-01( PV := CRYO_O2PT-01_PV, SP := CRYO_O2PT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_O2PT-01_ALARM_HI := 24200.000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CRYO_O2PT-01_ALARM_LO := 19800.0 ;

  (* TEMPERATURE control loop - set-point from the graph basis *)
  CRYO_O2TE-01_SP := 25.0 ;  (* graph basis: design T 25 C )
  FB_PI_CRYO_O2TE-01( PV := CRYO_O2TE-01_PV, SP := CRYO_O2TE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CRYO_O2TE-01_ALARM_HI := 27.500000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CRYO_O2TE-01_ALARM_LO := 22.5 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_HX_Q4PT-01( PV := CRYO_HX_Q4PT-01_PV );
  CRYO_HX_Q4PT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CRYO_HX_Q4TE-01( PV := CRYO_HX_Q4TE-01_PV );
  CRYO_HX_Q4TE-01_ALARM_HI := 45.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  H2O_ELYZFT-01_SP := 0.44 ;  (* graph basis: IA-ELY-H2 normal 0.44 L/h )
  FB_PI_H2O_ELYZFT-01( PV := H2O_ELYZFT-01_PV, SP := H2O_ELYZFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  H2O_ELYZFT-01_ALARM_HI := 0.48400000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  H2O_ELYZFT-01_ALARM_LO := 0.396 ;

  (* FLOW control loop - set-point from the graph basis *)
  H2O_ELYZFT-02_SP := 3.5 ;  (* graph basis: IA-ELY-O2 normal 3.50 L/h )
  FB_PI_H2O_ELYZFT-02( PV := H2O_ELYZFT-02_PV, SP := H2O_ELYZFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  H2O_ELYZFT-02_ALARM_HI := 3.8500000000000005 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  H2O_ELYZFT-02_ALARM_LO := 3.15 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_H2O_ELYZLT-01( PV := H2O_ELYZLT-01_PV );
  H2O_ELYZLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE control loop - set-point from the graph basis *)
  H2O_ELYZPT-01_SP := 990.0 ;  (* graph basis: design 990.0 kPa g )
  FB_PI_H2O_ELYZPT-01( PV := H2O_ELYZPT-01_PV, SP := H2O_ELYZPT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  H2O_ELYZPT-01_ALARM_HI := 1089.0 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  H2O_ELYZPT-01_ALARM_LO := 891.0 ;

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_H2O_ELYZTE-01( PV := H2O_ELYZTE-01_PV );
  H2O_ELYZTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_PROD_MEOHLT-01( PV := PROD_MEOHLT-01_PV );
  PROD_MEOHLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_MEOHPT-01( PV := PROD_MEOHPT-01_PV );
  PROD_MEOHPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_MEOHTE-01( PV := PROD_MEOHTE-01_PV );
  PROD_MEOHTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_O2PT-01( PV := PROD_O2PT-01_PV );
  PROD_O2PT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_O2TE-01( PV := PROD_O2TE-01_PV );
  PROD_O2TE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_AIR_RECEIVERPT-01( PV := AIR_RECEIVERPT-01_PV );
  AIR_RECEIVERPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_AIR_RECEIVERTE-01( PV := AIR_RECEIVERTE-01_PV );
  AIR_RECEIVERTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW monitoring block - indication, no set-point invented )
  FB_AI_PROD_MEOHFT-01( PV := PROD_MEOHFT-01_PV );
  PROD_MEOHFT-01_ALARM_HI := 4.5 ;  (* 90 % of span, registered LSH convention )

END_PROGRAM
