(* AQS-CTL-004 X-CTL-04: control program source, generated by flow_graph/control/plc_programs.py *)
(* Basis: AQS-CTL-001 INSTRUMENT_INDEX.csv, AQS-CTL-002 control architecture, graph set-points. *)
(* PLC-DOCK: CPU single; IO counts AI 10 AO 0 DI 4 DO 2 (modules per AQS-CTL-002, 16-channel, 20 % spare) *)
PROGRAM PLC_DOCK_CTRL
VAR
  (* 100 ms cyclic task per AQS-CTL-002 *)
  NORTH_DOCKFT-01_PV : REAL ;  (* IA-H2O-MU normal 2.41 L/h )
  NORTH_DOCKFT-02_PV : REAL ;  (* IA-AIR-IN normal 0.00 L/h )
  NORTH_DOCKFT-03_PV : REAL ;  (* IA-SOLV-MU normal 0.01 L/h )
  NORTH_DOCKFT-04_PV : REAL ;  (* IA-H2SO4-MU normal 0.02 L/h )
  NORTH_DOCKFT-05_PV : REAL ;  (* IA-MGCL2-MU normal 0.00 L/h )
  NORTH_DOCKFT-06_PV : REAL ;  (* IA-CACL2-MU normal 0.01 L/h )
  NORTH_DOCKFT-07_PV : REAL ;  (* NUT_AQUA normal 0.23 L/h )
  NORTH_DOCKFT-08_PV : REAL ;  (* NUT_AQUA_BED normal 0.04 L/h )
  NORTH_DOCKFT-09_PV : REAL ;  (* CA_HOPPER normal 0.00 L/h )
  NORTH_DOCKFT-10_PV : REAL ;  (* FR_FINISH normal 0.00 L/h )
END_VAR

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-01_SP := 2.41 ;  (* graph basis: IA-H2O-MU normal 2.41 L/h )
  FB_PI_NORTH_DOCKFT-01( PV := NORTH_DOCKFT-01_PV, SP := NORTH_DOCKFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-01_ALARM_HI := 2.6510000000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NORTH_DOCKFT-01_ALARM_LO := 2.169 ;

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-02_SP := 0.0 ;  (* graph basis: IA-AIR-IN normal 0.00 L/h )
  FB_PI_NORTH_DOCKFT-02( PV := NORTH_DOCKFT-02_PV, SP := NORTH_DOCKFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-03_SP := 0.01 ;  (* graph basis: IA-SOLV-MU normal 0.01 L/h )
  FB_PI_NORTH_DOCKFT-03( PV := NORTH_DOCKFT-03_PV, SP := NORTH_DOCKFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-03_ALARM_HI := 0.011000000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NORTH_DOCKFT-03_ALARM_LO := 0.009000000000000001 ;

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-04_SP := 0.02 ;  (* graph basis: IA-H2SO4-MU normal 0.02 L/h )
  FB_PI_NORTH_DOCKFT-04( PV := NORTH_DOCKFT-04_PV, SP := NORTH_DOCKFT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-04_ALARM_HI := 0.022000000000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NORTH_DOCKFT-04_ALARM_LO := 0.018000000000000002 ;

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-05_SP := 0.0 ;  (* graph basis: IA-MGCL2-MU normal 0.00 L/h )
  FB_PI_NORTH_DOCKFT-05( PV := NORTH_DOCKFT-05_PV, SP := NORTH_DOCKFT-05_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-05_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-06_SP := 0.01 ;  (* graph basis: IA-CACL2-MU normal 0.01 L/h )
  FB_PI_NORTH_DOCKFT-06( PV := NORTH_DOCKFT-06_PV, SP := NORTH_DOCKFT-06_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-06_ALARM_HI := 0.011000000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NORTH_DOCKFT-06_ALARM_LO := 0.009000000000000001 ;

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-07_SP := 0.23 ;  (* graph basis: NUT_AQUA normal 0.23 L/h )
  FB_PI_NORTH_DOCKFT-07( PV := NORTH_DOCKFT-07_PV, SP := NORTH_DOCKFT-07_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-07_ALARM_HI := 0.25300000000000006 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NORTH_DOCKFT-07_ALARM_LO := 0.20700000000000002 ;

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-08_SP := 0.04 ;  (* graph basis: NUT_AQUA_BED normal 0.04 L/h )
  FB_PI_NORTH_DOCKFT-08( PV := NORTH_DOCKFT-08_PV, SP := NORTH_DOCKFT-08_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-08_ALARM_HI := 0.044000000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NORTH_DOCKFT-08_ALARM_LO := 0.036000000000000004 ;

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-09_SP := 0.0 ;  (* graph basis: CA_HOPPER normal 0.00 L/h )
  FB_PI_NORTH_DOCKFT-09( PV := NORTH_DOCKFT-09_PV, SP := NORTH_DOCKFT-09_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-09_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  NORTH_DOCKFT-10_SP := 0.0 ;  (* graph basis: FR_FINISH normal 0.00 L/h )
  FB_PI_NORTH_DOCKFT-10( PV := NORTH_DOCKFT-10_PV, SP := NORTH_DOCKFT-10_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NORTH_DOCKFT-10_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

END_PROGRAM
