(* AQS-CTL-004 X-CTL-04: control program source, generated by flow_graph/control/plc_programs.py *)
(* Basis: AQS-CTL-001 INSTRUMENT_INDEX.csv, AQS-CTL-002 control architecture, graph set-points. *)
(* PLC-FAB: CPU single; IO counts AI 74 AO 3 DI 104 DO 16 (modules per AQS-CTL-002, 16-channel, 20 % spare) *)
PROGRAM PLC_FAB_CTRL
VAR
  (* 100 ms cyclic task per AQS-CTL-002 *)
  WAFER_FABFT-01_PV : REAL ;  (* S39 normal 0.14 L/h )
  WAFER_FABFT-02_PV : REAL ;  (* S39B normal 0.00 L/h )
  WAFER_FABFT-03_PV : REAL ;  (* IA-FAB-SPENT normal 2.77 L/h )
  WAFER_FABFT-04_PV : REAL ;  (* IA-FAB-N2-VENT normal 0.04 L/h )
  WAFER_FABFT-05_PV : REAL ;  (* IA-AR-CZ-BACK normal 0.14 L/h )
  WAFER_FABLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WAFER_FABPT-01_PV : REAL ;  (* no design pressure on the graph )
  WAFER_FABTE-01_PV : REAL ;  (* band by service )
  WET_BENCHFT-01_PV : REAL ;  (* S10 normal 3.29 L/h )
  WET_BENCHFT-02_PV : REAL ;  (* S38 normal 0.00 L/h )
  WET_BENCHLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WET_BENCHPT-01_PV : REAL ;  (* no design pressure on the graph )
  WET_BENCHTE-01_PV : REAL ;  (* band by service )
  LITHO_ALIGNPT-01_PV : REAL ;  (* no design pressure on the graph )
  LITHO_ALIGNTE-01_PV : REAL ;  (* band by service )
  LITHO_COATPT-01_PV : REAL ;  (* no design pressure on the graph )
  LITHO_COATTE-01_PV : REAL ;  (* band by service )
  RESIST_SYNLT-01_PV : REAL ;  (* A-M-182 liquid height )
  RESIST_SYNPT-01_PV : REAL ;  (* no design pressure on the graph )
  RESIST_SYNTE-01_PV : REAL ;  (* band by service )
  SOLV_PLANTLT-01_PV : REAL ;  (* A-M-182 liquid height )
  SOLV_PLANTPT-01_PV : REAL ;  (* no design pressure on the graph )
  SOLV_PLANTTE-01_PV : REAL ;  (* band by service )
  WS_AMMONIAFT-01_PV : REAL ;  (* S33 normal 0.13 L/h )
  WS_AMMONIAFT-02_PV : REAL ;  (* IA-NH3-MET normal 0.00 L/h )
  WS_AMMONIAFT-03_PV : REAL ;  (* IA-FR-NH3 normal 0.00 L/h )
  WS_AMMONIALT-01_PV : REAL ;  (* A-M-182 liquid height )
  WS_AMMONIAPT-01_PV : REAL ;  (* no design pressure on the graph )
  WS_AMMONIATE-01_PV : REAL ;  (* band by service )
  WS_DOPELT-01_PV : REAL ;  (* A-M-182 liquid height )
  WS_DOPEPT-01_PV : REAL ;  (* no design pressure on the graph )
  WS_DOPETE-01_PV : REAL ;  (* band by service )
  WS_HF_EDFT-01_PV : REAL ;  (* S31 normal 0.06 L/h )
  WS_HF_EDLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WS_HF_EDPT-01_PV : REAL ;  (* no design pressure on the graph )
  WS_HF_EDTE-01_PV : REAL ;  (* band by service )
  WS_KOHFT-01_PV : REAL ;  (* S35 normal 0.01 L/h )
  WS_KOHLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WS_KOHPT-01_PV : REAL ;  (* no design pressure on the graph )
  WS_KOHTE-01_PV : REAL ;  (* band by service )
  WS_NITRICFT-01_PV : REAL ;  (* S34 normal 0.05 L/h )
  WS_NITRICFT-02_PV : REAL ;  (* IA-NIT-VENT normal 0.00 L/h )
  WS_NITRICLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WS_NITRICPT-01_PV : REAL ;  (* no design pressure on the graph )
  WS_NITRICTE-01_PV : REAL ;  (* band by service )
  WS_PEROXFT-01_PV : REAL ;  (* S32 normal 0.12 L/h )
  WS_PEROXLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WS_PEROXPT-01_PV : REAL ;  (* no design pressure on the graph )
  WS_PEROXTE-01_PV : REAL ;  (* band by service )
  WS_PHOSFT-01_PV : REAL ;  (* S34B normal 0.03 L/h )
  WS_PHOSFT-02_PV : REAL ;  (* IA-PHOS-DOPE normal 0.00 L/h )
  WS_PHOSFT-03_PV : REAL ;  (* IA-FR-P normal 0.00 L/h )
  WS_PHOSLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WS_PHOSPT-01_PV : REAL ;  (* no design pressure on the graph )
  WS_PHOSTE-01_PV : REAL ;  (* band by service )
  WS_SLURRYFT-01_PV : REAL ;  (* S37 normal 0.14 L/h )
  WS_SLURRYLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WS_SLURRYPT-01_PV : REAL ;  (* no design pressure on the graph )
  WS_SLURRYTE-01_PV : REAL ;  (* band by service )
  WS_SOLVFT-01_PV : REAL ;  (* IA-SOLV-WB normal 0.01 L/h )
  WS_SOLVFT-02_PV : REAL ;  (* IA-FAB-SOLV normal 0.00 L/h )
  WS_SOLVLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WS_SOLVPT-01_PV : REAL ;  (* no design pressure on the graph )
  WS_SOLVTE-01_PV : REAL ;  (* band by service )
  LITHO_STUBPT-01_PV : REAL ;  (* no design pressure on the graph )
  LITHO_STUBTE-01_PV : REAL ;  (* band by service )
  FAB_UPW_TANKFT-01_PV : REAL ;  (* S27 normal 2.50 L/h )
  FAB_UPW_TANKLT-01_PV : REAL ;  (* A-M-182 liquid height )
  FAB_UPW_TANKPT-01_PV : REAL ;  (* no design pressure on the graph )
  FAB_UPW_TANKTE-01_PV : REAL ;  (* band by service )
  SOLAR_PV_CELLPT-01_PV : REAL ;  (* no design pressure on the graph )
  SOLAR_PV_CELLTE-01_PV : REAL ;  (* band by service )
  LITHO_DEVPT-01_PV : REAL ;  (* no design pressure on the graph )
  LITHO_DEVTE-01_PV : REAL ;  (* band by service )
END_VAR

  (* FLOW control loop - set-point from the graph basis *)
  WAFER_FABFT-01_SP := 0.14 ;  (* graph basis: S39 normal 0.14 L/h )
  FB_PI_WAFER_FABFT-01( PV := WAFER_FABFT-01_PV, SP := WAFER_FABFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WAFER_FABFT-01_ALARM_HI := 0.15400000000000003 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WAFER_FABFT-01_ALARM_LO := 0.12600000000000003 ;

  (* FLOW control loop - set-point from the graph basis *)
  WAFER_FABFT-02_SP := 0.0 ;  (* graph basis: S39B normal 0.00 L/h )
  FB_PI_WAFER_FABFT-02( PV := WAFER_FABFT-02_PV, SP := WAFER_FABFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WAFER_FABFT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  WAFER_FABFT-03_SP := 2.77 ;  (* graph basis: IA-FAB-SPENT normal 2.77 L/h )
  FB_PI_WAFER_FABFT-03( PV := WAFER_FABFT-03_PV, SP := WAFER_FABFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WAFER_FABFT-03_ALARM_HI := 3.047 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WAFER_FABFT-03_ALARM_LO := 2.493 ;

  (* FLOW control loop - set-point from the graph basis *)
  WAFER_FABFT-04_SP := 0.04 ;  (* graph basis: IA-FAB-N2-VENT normal 0.04 L/h )
  FB_PI_WAFER_FABFT-04( PV := WAFER_FABFT-04_PV, SP := WAFER_FABFT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WAFER_FABFT-04_ALARM_HI := 0.044000000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WAFER_FABFT-04_ALARM_LO := 0.036000000000000004 ;

  (* FLOW control loop - set-point from the graph basis *)
  WAFER_FABFT-05_SP := 0.14 ;  (* graph basis: IA-AR-CZ-BACK normal 0.14 L/h )
  FB_PI_WAFER_FABFT-05( PV := WAFER_FABFT-05_PV, SP := WAFER_FABFT-05_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WAFER_FABFT-05_ALARM_HI := 0.15400000000000003 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WAFER_FABFT-05_ALARM_LO := 0.12600000000000003 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WAFER_FABLT-01( PV := WAFER_FABLT-01_PV );
  WAFER_FABLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WAFER_FABPT-01( PV := WAFER_FABPT-01_PV );
  WAFER_FABPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WAFER_FABTE-01( PV := WAFER_FABTE-01_PV );
  WAFER_FABTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  WET_BENCHFT-01_SP := 3.29 ;  (* graph basis: S10 normal 3.29 L/h )
  FB_PI_WET_BENCHFT-01( PV := WET_BENCHFT-01_PV, SP := WET_BENCHFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WET_BENCHFT-01_ALARM_HI := 3.619 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WET_BENCHFT-01_ALARM_LO := 2.9610000000000003 ;

  (* FLOW control loop - set-point from the graph basis *)
  WET_BENCHFT-02_SP := 0.0 ;  (* graph basis: S38 normal 0.00 L/h )
  FB_PI_WET_BENCHFT-02( PV := WET_BENCHFT-02_PV, SP := WET_BENCHFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WET_BENCHFT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WET_BENCHLT-01( PV := WET_BENCHLT-01_PV );
  WET_BENCHLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WET_BENCHPT-01( PV := WET_BENCHPT-01_PV );
  WET_BENCHPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WET_BENCHTE-01( PV := WET_BENCHTE-01_PV );
  WET_BENCHTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_LITHO_ALIGNPT-01( PV := LITHO_ALIGNPT-01_PV );
  LITHO_ALIGNPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_LITHO_ALIGNTE-01( PV := LITHO_ALIGNTE-01_PV );
  LITHO_ALIGNTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_LITHO_COATPT-01( PV := LITHO_COATPT-01_PV );
  LITHO_COATPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_LITHO_COATTE-01( PV := LITHO_COATTE-01_PV );
  LITHO_COATTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_RESIST_SYNLT-01( PV := RESIST_SYNLT-01_PV );
  RESIST_SYNLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_RESIST_SYNPT-01( PV := RESIST_SYNPT-01_PV );
  RESIST_SYNPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_RESIST_SYNTE-01( PV := RESIST_SYNTE-01_PV );
  RESIST_SYNTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_SOLV_PLANTLT-01( PV := SOLV_PLANTLT-01_PV );
  SOLV_PLANTLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_SOLV_PLANTPT-01( PV := SOLV_PLANTPT-01_PV );
  SOLV_PLANTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_SOLV_PLANTTE-01( PV := SOLV_PLANTTE-01_PV );
  SOLV_PLANTTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  WS_AMMONIAFT-01_SP := 0.13 ;  (* graph basis: S33 normal 0.13 L/h )
  FB_PI_WS_AMMONIAFT-01( PV := WS_AMMONIAFT-01_PV, SP := WS_AMMONIAFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_AMMONIAFT-01_ALARM_HI := 0.14300000000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WS_AMMONIAFT-01_ALARM_LO := 0.117 ;

  (* FLOW control loop - set-point from the graph basis *)
  WS_AMMONIAFT-02_SP := 0.0 ;  (* graph basis: IA-NH3-MET normal 0.00 L/h )
  FB_PI_WS_AMMONIAFT-02( PV := WS_AMMONIAFT-02_PV, SP := WS_AMMONIAFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_AMMONIAFT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  WS_AMMONIAFT-03_SP := 0.0 ;  (* graph basis: IA-FR-NH3 normal 0.00 L/h )
  FB_PI_WS_AMMONIAFT-03( PV := WS_AMMONIAFT-03_PV, SP := WS_AMMONIAFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_AMMONIAFT-03_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WS_AMMONIALT-01( PV := WS_AMMONIALT-01_PV );
  WS_AMMONIALT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WS_AMMONIAPT-01( PV := WS_AMMONIAPT-01_PV );
  WS_AMMONIAPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WS_AMMONIATE-01( PV := WS_AMMONIATE-01_PV );
  WS_AMMONIATE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WS_DOPELT-01( PV := WS_DOPELT-01_PV );
  WS_DOPELT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WS_DOPEPT-01( PV := WS_DOPEPT-01_PV );
  WS_DOPEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WS_DOPETE-01( PV := WS_DOPETE-01_PV );
  WS_DOPETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  WS_HF_EDFT-01_SP := 0.06 ;  (* graph basis: S31 normal 0.06 L/h )
  FB_PI_WS_HF_EDFT-01( PV := WS_HF_EDFT-01_PV, SP := WS_HF_EDFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_HF_EDFT-01_ALARM_HI := 0.066 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WS_HF_EDFT-01_ALARM_LO := 0.054 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WS_HF_EDLT-01( PV := WS_HF_EDLT-01_PV );
  WS_HF_EDLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WS_HF_EDPT-01( PV := WS_HF_EDPT-01_PV );
  WS_HF_EDPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WS_HF_EDTE-01( PV := WS_HF_EDTE-01_PV );
  WS_HF_EDTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  WS_KOHFT-01_SP := 0.01 ;  (* graph basis: S35 normal 0.01 L/h )
  FB_PI_WS_KOHFT-01( PV := WS_KOHFT-01_PV, SP := WS_KOHFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_KOHFT-01_ALARM_HI := 0.011000000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WS_KOHFT-01_ALARM_LO := 0.009000000000000001 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WS_KOHLT-01( PV := WS_KOHLT-01_PV );
  WS_KOHLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WS_KOHPT-01( PV := WS_KOHPT-01_PV );
  WS_KOHPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WS_KOHTE-01( PV := WS_KOHTE-01_PV );
  WS_KOHTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  WS_NITRICFT-01_SP := 0.05 ;  (* graph basis: S34 normal 0.05 L/h )
  FB_PI_WS_NITRICFT-01( PV := WS_NITRICFT-01_PV, SP := WS_NITRICFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_NITRICFT-01_ALARM_HI := 0.05500000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WS_NITRICFT-01_ALARM_LO := 0.045000000000000005 ;

  (* FLOW control loop - set-point from the graph basis *)
  WS_NITRICFT-02_SP := 0.0 ;  (* graph basis: IA-NIT-VENT normal 0.00 L/h )
  FB_PI_WS_NITRICFT-02( PV := WS_NITRICFT-02_PV, SP := WS_NITRICFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_NITRICFT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WS_NITRICLT-01( PV := WS_NITRICLT-01_PV );
  WS_NITRICLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WS_NITRICPT-01( PV := WS_NITRICPT-01_PV );
  WS_NITRICPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WS_NITRICTE-01( PV := WS_NITRICTE-01_PV );
  WS_NITRICTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  WS_PEROXFT-01_SP := 0.12 ;  (* graph basis: S32 normal 0.12 L/h )
  FB_PI_WS_PEROXFT-01( PV := WS_PEROXFT-01_PV, SP := WS_PEROXFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_PEROXFT-01_ALARM_HI := 0.132 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WS_PEROXFT-01_ALARM_LO := 0.108 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WS_PEROXLT-01( PV := WS_PEROXLT-01_PV );
  WS_PEROXLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WS_PEROXPT-01( PV := WS_PEROXPT-01_PV );
  WS_PEROXPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WS_PEROXTE-01( PV := WS_PEROXTE-01_PV );
  WS_PEROXTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  WS_PHOSFT-01_SP := 0.03 ;  (* graph basis: S34B normal 0.03 L/h )
  FB_PI_WS_PHOSFT-01( PV := WS_PHOSFT-01_PV, SP := WS_PHOSFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_PHOSFT-01_ALARM_HI := 0.033 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WS_PHOSFT-01_ALARM_LO := 0.027 ;

  (* FLOW control loop - set-point from the graph basis *)
  WS_PHOSFT-02_SP := 0.0 ;  (* graph basis: IA-PHOS-DOPE normal 0.00 L/h )
  FB_PI_WS_PHOSFT-02( PV := WS_PHOSFT-02_PV, SP := WS_PHOSFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_PHOSFT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  WS_PHOSFT-03_SP := 0.0 ;  (* graph basis: IA-FR-P normal 0.00 L/h )
  FB_PI_WS_PHOSFT-03( PV := WS_PHOSFT-03_PV, SP := WS_PHOSFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_PHOSFT-03_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WS_PHOSLT-01( PV := WS_PHOSLT-01_PV );
  WS_PHOSLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WS_PHOSPT-01( PV := WS_PHOSPT-01_PV );
  WS_PHOSPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WS_PHOSTE-01( PV := WS_PHOSTE-01_PV );
  WS_PHOSTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  WS_SLURRYFT-01_SP := 0.14 ;  (* graph basis: S37 normal 0.14 L/h )
  FB_PI_WS_SLURRYFT-01( PV := WS_SLURRYFT-01_PV, SP := WS_SLURRYFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_SLURRYFT-01_ALARM_HI := 0.15400000000000003 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WS_SLURRYFT-01_ALARM_LO := 0.12600000000000003 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WS_SLURRYLT-01( PV := WS_SLURRYLT-01_PV );
  WS_SLURRYLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WS_SLURRYPT-01( PV := WS_SLURRYPT-01_PV );
  WS_SLURRYPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WS_SLURRYTE-01( PV := WS_SLURRYTE-01_PV );
  WS_SLURRYTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  WS_SOLVFT-01_SP := 0.01 ;  (* graph basis: IA-SOLV-WB normal 0.01 L/h )
  FB_PI_WS_SOLVFT-01( PV := WS_SOLVFT-01_PV, SP := WS_SOLVFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_SOLVFT-01_ALARM_HI := 0.011000000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  WS_SOLVFT-01_ALARM_LO := 0.009000000000000001 ;

  (* FLOW control loop - set-point from the graph basis *)
  WS_SOLVFT-02_SP := 0.0 ;  (* graph basis: IA-FAB-SOLV normal 0.00 L/h )
  FB_PI_WS_SOLVFT-02( PV := WS_SOLVFT-02_PV, SP := WS_SOLVFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  WS_SOLVFT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WS_SOLVLT-01( PV := WS_SOLVLT-01_PV );
  WS_SOLVLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WS_SOLVPT-01( PV := WS_SOLVPT-01_PV );
  WS_SOLVPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WS_SOLVTE-01( PV := WS_SOLVTE-01_PV );
  WS_SOLVTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_LITHO_STUBPT-01( PV := LITHO_STUBPT-01_PV );
  LITHO_STUBPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_LITHO_STUBTE-01( PV := LITHO_STUBTE-01_PV );
  LITHO_STUBTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  FAB_UPW_TANKFT-01_SP := 2.5 ;  (* graph basis: S27 normal 2.50 L/h )
  FB_PI_FAB_UPW_TANKFT-01( PV := FAB_UPW_TANKFT-01_PV, SP := FAB_UPW_TANKFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  FAB_UPW_TANKFT-01_ALARM_HI := 2.75 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  FAB_UPW_TANKFT-01_ALARM_LO := 2.25 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_FAB_UPW_TANKLT-01( PV := FAB_UPW_TANKLT-01_PV );
  FAB_UPW_TANKLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_FAB_UPW_TANKPT-01( PV := FAB_UPW_TANKPT-01_PV );
  FAB_UPW_TANKPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_FAB_UPW_TANKTE-01( PV := FAB_UPW_TANKTE-01_PV );
  FAB_UPW_TANKTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_SOLAR_PV_CELLPT-01( PV := SOLAR_PV_CELLPT-01_PV );
  SOLAR_PV_CELLPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_SOLAR_PV_CELLTE-01( PV := SOLAR_PV_CELLTE-01_PV );
  SOLAR_PV_CELLTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_LITHO_DEVPT-01( PV := LITHO_DEVPT-01_PV );
  LITHO_DEVPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_LITHO_DEVTE-01( PV := LITHO_DEVTE-01_PV );
  LITHO_DEVTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

END_PROGRAM
