(* AQS-CTL-004 X-CTL-04: control program source, generated by flow_graph/control/plc_programs.py *)
(* Basis: AQS-CTL-001 INSTRUMENT_INDEX.csv, AQS-CTL-002 control architecture, graph set-points. *)
(* PLC-FOUNDRY: CPU single; IO counts AI 93 AO 0 DI 26 DO 1 (modules per AQS-CTL-002, 16-channel, 20 % spare) *)
PROGRAM PLC_FOUNDRY_CTRL
VAR
  (* 100 ms cyclic task per AQS-CTL-002 *)
  AL_POTPT-01_PV : REAL ;  (* no design pressure on the graph )
  AL_POTTE-01_PV : REAL ;  (* band by service )
  CAST_LINELT-01_PV : REAL ;  (* A-M-182 liquid height )
  CAST_LINEPT-01_PV : REAL ;  (* no design pressure on the graph )
  CAST_LINETE-01_PV : REAL ;  (* band by service )
  CA_POTLT-01_PV : REAL ;  (* A-M-182 liquid height )
  CA_POTPT-01_PV : REAL ;  (* no design pressure on the graph )
  CA_POTTE-01_PV : REAL ;  (* band by service )
  COMB_HEATPT-01_PV : REAL ;  (* no design pressure on the graph )
  COMB_HEATTE-01_PV : REAL ;  (* band by service )
  CONT_CASTLT-01_PV : REAL ;  (* A-M-182 liquid height )
  CONT_CASTPT-01_PV : REAL ;  (* no design pressure on the graph )
  CONT_CASTTE-01_PV : REAL ;  (* band by service )
  CR_CELLPT-01_PV : REAL ;  (* no design pressure on the graph )
  CR_CELLTE-01_PV : REAL ;  (* band by service )
  DRAWPT-01_PV : REAL ;  (* no design pressure on the graph )
  DRAWTE-01_PV : REAL ;  (* band by service )
  EXTRUDEPT-01_PV : REAL ;  (* no design pressure on the graph )
  EXTRUDETE-01_PV : REAL ;  (* band by service )
  FLUX_PREPPT-01_PV : REAL ;  (* no design pressure on the graph )
  FLUX_PREPTE-01_PV : REAL ;  (* band by service )
  IND_MELTFT-01_PV : REAL ;  (* IND_MELT_TO_CAST normal 0.12 L/h )
  IND_MELTFT-02_PV : REAL ;  (* IND_TO_CONT normal 0.96 L/h )
  IND_MELTFT-03_PV : REAL ;  (* IND_TO_ATOM normal 0.00 L/h )
  IND_MELTFT-04_PV : REAL ;  (* IND_TO_INV normal 0.08 L/h )
  IND_MELTPT-01_PV : REAL ;  (* no design pressure on the graph )
  IND_MELTTE-01_PV : REAL ;  (* band by service )
  INV_CASTLT-01_PV : REAL ;  (* A-M-182 liquid height )
  INV_CASTPT-01_PV : REAL ;  (* no design pressure on the graph )
  INV_CASTTE-01_PV : REAL ;  (* band by service )
  METAL_STOREPT-01_PV : REAL ;  (* no design pressure on the graph )
  METAL_STORETE-01_PV : REAL ;  (* band by service )
  MG_POTLT-01_PV : REAL ;  (* A-M-182 liquid height )
  MG_POTPT-01_PV : REAL ;  (* no design pressure on the graph )
  MG_POTTE-01_PV : REAL ;  (* band by service )
  MO_CELLPT-01_PV : REAL ;  (* no design pressure on the graph )
  MO_CELLTE-01_PV : REAL ;  (* band by service )
  ROLLPT-01_PV : REAL ;  (* no design pressure on the graph )
  ROLLTE-01_PV : REAL ;  (* band by service )
  SHELL_BREAKLT-01_PV : REAL ;  (* A-M-182 liquid height )
  SHELL_BREAKPT-01_PV : REAL ;  (* no design pressure on the graph )
  SHELL_BREAKTE-01_PV : REAL ;  (* band by service )
  SHELL_BUILDPT-01_PV : REAL ;  (* no design pressure on the graph )
  SHELL_BUILDTE-01_PV : REAL ;  (* band by service )
  SHELL_BURNOUTFT-01_PV : REAL ;  (* WAX_RECLAIM_TO_PATTERN normal 0.07 L/h )
  SHELL_BURNOUTFT-02_PV : REAL ;  (* WAX_TO_OIL normal 0.00 L/h )
  SHELL_BURNOUTFT-03_PV : REAL ;  (* IA-BURNOUT-VENT normal 0.01 L/h )
  SHELL_BURNOUTPT-01_PV : REAL ;  (* no design pressure on the graph )
  SHELL_BURNOUTTE-01_PV : REAL ;  (* design T 900.0 C )
  SINTERPT-01_PV : REAL ;  (* no design pressure on the graph )
  SINTERTE-01_PV : REAL ;  (* design T 1300.0 C )
  STOCK_OUTPT-01_PV : REAL ;  (* no design pressure on the graph )
  STOCK_OUTTE-01_PV : REAL ;  (* band by service )
  TI_CELLFT-01_PV : REAL ;  (* TI_CELL_CL2_TO_CRU normal 0.00 L/h )
  TI_CELLFT-02_PV : REAL ;  (* IA-MGCL2-KROLL normal 0.08 L/h )
  TI_CELLFT-03_PV : REAL ;  (* IA-KROLL-CO normal 0.02 L/h )
  TI_CELLPT-01_PV : REAL ;  (* no design pressure on the graph )
  TI_CELLTE-01_PV : REAL ;  (* band by service )
  VAC_CASTPT-01_PV : REAL ;  (* no design pressure on the graph )
  VAC_CASTTE-01_PV : REAL ;  (* band by service )
  VAC_INDPT-01_PV : REAL ;  (* no design pressure on the graph )
  VAC_INDTE-01_PV : REAL ;  (* band by service )
  WAX_PATTERNLT-01_PV : REAL ;  (* A-M-182 liquid height )
  WAX_PATTERNPT-01_PV : REAL ;  (* no design pressure on the graph )
  WAX_PATTERNTE-01_PV : REAL ;  (* band by service )
  BRINE_CRYSLT-01_PV : REAL ;  (* A-M-182 liquid height )
  BRINE_CRYSPT-01_PV : REAL ;  (* no design pressure on the graph )
  BRINE_CRYSTE-01_PV : REAL ;  (* band by service )
  AL_POTIT-01_PV : REAL ;  (* cell current: design I_A 749.96 A )
  CA_POTIT-01_PV : REAL ;  (* cell current: design I_A 2.75 A )
  CR_CELLIT-01_PV : REAL ;  (* cell current: design I_A 18.95 A )
  MG_POTIT-01_PV : REAL ;  (* cell current: design I_A 54.89 A )
  MO_CELLIT-01_PV : REAL ;  (* cell current: design I_A 2.57 A )
  AL_POTAE-01_PV : REAL ;  (* anode-gas Cl2 offtake: IA-CL2-SHIP 39.42 kg/d; AL_POT_CL2 recycle standby )
  CA_POTAE-01_PV : REAL ;  (* anode-gas Cl2 offtake: IA-CA-CL2-SHIP 0.10 kg/d )
  CR_CELLAE-01_PV : REAL ;  (* carbochlorination loop Cl2 (design chemistry); IA-CR-VENT CO 0.20 kg/d )
  MG_POTAE-01_PV : REAL ;  (* anode-gas Cl2 to the Kroll chlorinator: IA-CL2-MG-TI 1.48 kg/d )
  MO_CELLAE-01_PV : REAL ;  (* anode gas (Cl2 or O2) to CRU: MO_CELL_ANODE_GAS_TO_CRU )
  TI_CELLLT-01_PV : REAL ;  (* TiCl4 receiver between chlorinator and retort (design chemistry, AQS-BAL-KROLL) )
  RF_HEATTE-01_PV : REAL ;  (* equal-duty backup of the IND_MELT crucible class (design backup_of) )
  RES_HEATTE-01_PV : REAL ;  (* design T_C 900 C (reheat, N+1 of SHELL_BURNOUT/SINTER) )
  FORGEZT-01_PV : REAL ;  (* ram stroke: design ram_mm 200 )
  FORGETE-01_PV : REAL ;  (* open-die press stock temperature (N+1 of ROLL); no design T on the graph )
  FLUX_PREPLT-01_PV : REAL ;  (* flux hopper: design hopper_L 20 L )
  SHELL_BUILDLT-01_PV : REAL ;  (* slurry tank: design slurry_L 40 L )
  E_HEATTE-01_PV : REAL ;  (* resistance element temperature watch on the N+1 melt trim duty (X-LOC-09 placeho )
  BRINE_CRYSFIC-01_PV : REAL ;  (* crystallizer side-stream draw: design feed_kg_d 2.0 kg/d (X-QA-11; A-M-503) )
  BRINE_CRYSLIC-01_PV : REAL ;  (* crystal-thickener level; the mother liquor returns to the leach at design ml_kg_ )
  BRINE_CRYSTIC-01_PV : REAL ;  (* jacket heater control: design kw 0.07 kW at the flash-crystallization temperatur )
  IND_MELTTE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
  SHELL_BURNOUTTE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
  RES_HEATTE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
  SINTERTE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
END_VAR

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_AL_POTPT-01( PV := AL_POTPT-01_PV );
  AL_POTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_AL_POTTE-01( PV := AL_POTTE-01_PV );
  AL_POTTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_CAST_LINELT-01( PV := CAST_LINELT-01_PV );
  CAST_LINELT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_CAST_LINEPT-01( PV := CAST_LINEPT-01_PV );
  CAST_LINEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CAST_LINETE-01( PV := CAST_LINETE-01_PV );
  CAST_LINETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_CA_POTLT-01( PV := CA_POTLT-01_PV );
  CA_POTLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_CA_POTPT-01( PV := CA_POTPT-01_PV );
  CA_POTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CA_POTTE-01( PV := CA_POTTE-01_PV );
  CA_POTTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_COMB_HEATPT-01( PV := COMB_HEATPT-01_PV );
  COMB_HEATPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_COMB_HEATTE-01( PV := COMB_HEATTE-01_PV );
  COMB_HEATTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_CONT_CASTLT-01( PV := CONT_CASTLT-01_PV );
  CONT_CASTLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_CONT_CASTPT-01( PV := CONT_CASTPT-01_PV );
  CONT_CASTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CONT_CASTTE-01( PV := CONT_CASTTE-01_PV );
  CONT_CASTTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_CR_CELLPT-01( PV := CR_CELLPT-01_PV );
  CR_CELLPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CR_CELLTE-01( PV := CR_CELLTE-01_PV );
  CR_CELLTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_DRAWPT-01( PV := DRAWPT-01_PV );
  DRAWPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_DRAWTE-01( PV := DRAWTE-01_PV );
  DRAWTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_EXTRUDEPT-01( PV := EXTRUDEPT-01_PV );
  EXTRUDEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_EXTRUDETE-01( PV := EXTRUDETE-01_PV );
  EXTRUDETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_FLUX_PREPPT-01( PV := FLUX_PREPPT-01_PV );
  FLUX_PREPPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_FLUX_PREPTE-01( PV := FLUX_PREPTE-01_PV );
  FLUX_PREPTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  IND_MELTFT-01_SP := 0.12 ;  (* graph basis: IND_MELT_TO_CAST normal 0.12 L/h )
  FB_PI_IND_MELTFT-01( PV := IND_MELTFT-01_PV, SP := IND_MELTFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  IND_MELTFT-01_ALARM_HI := 0.132 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  IND_MELTFT-01_ALARM_LO := 0.108 ;

  (* FLOW control loop - set-point from the graph basis *)
  IND_MELTFT-02_SP := 0.96 ;  (* graph basis: IND_TO_CONT normal 0.96 L/h )
  FB_PI_IND_MELTFT-02( PV := IND_MELTFT-02_PV, SP := IND_MELTFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  IND_MELTFT-02_ALARM_HI := 1.056 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  IND_MELTFT-02_ALARM_LO := 0.864 ;

  (* FLOW control loop - set-point from the graph basis *)
  IND_MELTFT-03_SP := 0.0 ;  (* graph basis: IND_TO_ATOM normal 0.00 L/h )
  FB_PI_IND_MELTFT-03( PV := IND_MELTFT-03_PV, SP := IND_MELTFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  IND_MELTFT-03_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  IND_MELTFT-04_SP := 0.08 ;  (* graph basis: IND_TO_INV normal 0.08 L/h )
  FB_PI_IND_MELTFT-04( PV := IND_MELTFT-04_PV, SP := IND_MELTFT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  IND_MELTFT-04_ALARM_HI := 0.08800000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  IND_MELTFT-04_ALARM_LO := 0.07200000000000001 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_IND_MELTPT-01( PV := IND_MELTPT-01_PV );
  IND_MELTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_IND_MELTTE-01( PV := IND_MELTTE-01_PV );
  IND_MELTTE-01_ALARM_HI := 540.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_INV_CASTLT-01( PV := INV_CASTLT-01_PV );
  INV_CASTLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_INV_CASTPT-01( PV := INV_CASTPT-01_PV );
  INV_CASTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_INV_CASTTE-01( PV := INV_CASTTE-01_PV );
  INV_CASTTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_METAL_STOREPT-01( PV := METAL_STOREPT-01_PV );
  METAL_STOREPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_METAL_STORETE-01( PV := METAL_STORETE-01_PV );
  METAL_STORETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_MG_POTLT-01( PV := MG_POTLT-01_PV );
  MG_POTLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_MG_POTPT-01( PV := MG_POTPT-01_PV );
  MG_POTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_MG_POTTE-01( PV := MG_POTTE-01_PV );
  MG_POTTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_MO_CELLPT-01( PV := MO_CELLPT-01_PV );
  MO_CELLPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_MO_CELLTE-01( PV := MO_CELLTE-01_PV );
  MO_CELLTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_ROLLPT-01( PV := ROLLPT-01_PV );
  ROLLPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_ROLLTE-01( PV := ROLLTE-01_PV );
  ROLLTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_SHELL_BREAKLT-01( PV := SHELL_BREAKLT-01_PV );
  SHELL_BREAKLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_SHELL_BREAKPT-01( PV := SHELL_BREAKPT-01_PV );
  SHELL_BREAKPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_SHELL_BREAKTE-01( PV := SHELL_BREAKTE-01_PV );
  SHELL_BREAKTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_SHELL_BUILDPT-01( PV := SHELL_BUILDPT-01_PV );
  SHELL_BUILDPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_SHELL_BUILDTE-01( PV := SHELL_BUILDTE-01_PV );
  SHELL_BUILDTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  SHELL_BURNOUTFT-01_SP := 0.07 ;  (* graph basis: WAX_RECLAIM_TO_PATTERN normal 0.07 L/h )
  FB_PI_SHELL_BURNOUTFT-01( PV := SHELL_BURNOUTFT-01_PV, SP := SHELL_BURNOUTFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  SHELL_BURNOUTFT-01_ALARM_HI := 0.07700000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  SHELL_BURNOUTFT-01_ALARM_LO := 0.06300000000000001 ;

  (* FLOW control loop - set-point from the graph basis *)
  SHELL_BURNOUTFT-02_SP := 0.0 ;  (* graph basis: WAX_TO_OIL normal 0.00 L/h )
  FB_PI_SHELL_BURNOUTFT-02( PV := SHELL_BURNOUTFT-02_PV, SP := SHELL_BURNOUTFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  SHELL_BURNOUTFT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  SHELL_BURNOUTFT-03_SP := 0.01 ;  (* graph basis: IA-BURNOUT-VENT normal 0.01 L/h )
  FB_PI_SHELL_BURNOUTFT-03( PV := SHELL_BURNOUTFT-03_PV, SP := SHELL_BURNOUTFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  SHELL_BURNOUTFT-03_ALARM_HI := 0.011000000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  SHELL_BURNOUTFT-03_ALARM_LO := 0.009000000000000001 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_SHELL_BURNOUTPT-01( PV := SHELL_BURNOUTPT-01_PV );
  SHELL_BURNOUTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE control loop - set-point from the graph basis *)
  SHELL_BURNOUTTE-01_SP := 900.0 ;  (* graph basis: design T 900.0 C )
  FB_PI_SHELL_BURNOUTTE-01( PV := SHELL_BURNOUTTE-01_PV, SP := SHELL_BURNOUTTE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  SHELL_BURNOUTTE-01_ALARM_HI := 990.0000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  SHELL_BURNOUTTE-01_ALARM_LO := 810.0 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_SINTERPT-01( PV := SINTERPT-01_PV );
  SINTERPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE control loop - set-point from the graph basis *)
  SINTERTE-01_SP := 1300.0 ;  (* graph basis: design T 1300.0 C )
  FB_PI_SINTERTE-01( PV := SINTERTE-01_PV, SP := SINTERTE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  SINTERTE-01_ALARM_HI := 1430.0000000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  SINTERTE-01_ALARM_LO := 1170.0 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_STOCK_OUTPT-01( PV := STOCK_OUTPT-01_PV );
  STOCK_OUTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_STOCK_OUTTE-01( PV := STOCK_OUTTE-01_PV );
  STOCK_OUTTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  TI_CELLFT-01_SP := 0.0 ;  (* graph basis: TI_CELL_CL2_TO_CRU normal 0.00 L/h )
  FB_PI_TI_CELLFT-01( PV := TI_CELLFT-01_PV, SP := TI_CELLFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  TI_CELLFT-01_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  TI_CELLFT-02_SP := 0.08 ;  (* graph basis: IA-MGCL2-KROLL normal 0.08 L/h )
  FB_PI_TI_CELLFT-02( PV := TI_CELLFT-02_PV, SP := TI_CELLFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  TI_CELLFT-02_ALARM_HI := 0.08800000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  TI_CELLFT-02_ALARM_LO := 0.07200000000000001 ;

  (* FLOW control loop - set-point from the graph basis *)
  TI_CELLFT-03_SP := 0.02 ;  (* graph basis: IA-KROLL-CO normal 0.02 L/h )
  FB_PI_TI_CELLFT-03( PV := TI_CELLFT-03_PV, SP := TI_CELLFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  TI_CELLFT-03_ALARM_HI := 0.022000000000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  TI_CELLFT-03_ALARM_LO := 0.018000000000000002 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_TI_CELLPT-01( PV := TI_CELLPT-01_PV );
  TI_CELLPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_TI_CELLTE-01( PV := TI_CELLTE-01_PV );
  TI_CELLTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_VAC_CASTPT-01( PV := VAC_CASTPT-01_PV );
  VAC_CASTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_VAC_CASTTE-01( PV := VAC_CASTTE-01_PV );
  VAC_CASTTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_VAC_INDPT-01( PV := VAC_INDPT-01_PV );
  VAC_INDPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_VAC_INDTE-01( PV := VAC_INDTE-01_PV );
  VAC_INDTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_WAX_PATTERNLT-01( PV := WAX_PATTERNLT-01_PV );
  WAX_PATTERNLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_WAX_PATTERNPT-01( PV := WAX_PATTERNPT-01_PV );
  WAX_PATTERNPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_WAX_PATTERNTE-01( PV := WAX_PATTERNTE-01_PV );
  WAX_PATTERNTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_BRINE_CRYSLT-01( PV := BRINE_CRYSLT-01_PV );
  BRINE_CRYSLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_BRINE_CRYSPT-01( PV := BRINE_CRYSPT-01_PV );
  BRINE_CRYSPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_BRINE_CRYSTE-01( PV := BRINE_CRYSTE-01_PV );
  BRINE_CRYSTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* CURRENT control loop - set-point from the graph basis *)
  AL_POTIT-01_SP := 749.96 ;  (* graph basis: cell current: design I_A 749.96 A )
  FB_PI_AL_POTIT-01( PV := AL_POTIT-01_PV, SP := AL_POTIT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  AL_POTIT-01_ALARM_HI := 824.9560000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  AL_POTIT-01_ALARM_LO := 674.964 ;

  (* CURRENT control loop - set-point from the graph basis *)
  CA_POTIT-01_SP := 2.75 ;  (* graph basis: cell current: design I_A 2.75 A )
  FB_PI_CA_POTIT-01( PV := CA_POTIT-01_PV, SP := CA_POTIT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CA_POTIT-01_ALARM_HI := 3.0250000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CA_POTIT-01_ALARM_LO := 2.475 ;

  (* CURRENT control loop - set-point from the graph basis *)
  CR_CELLIT-01_SP := 18.95 ;  (* graph basis: cell current: design I_A 18.95 A )
  FB_PI_CR_CELLIT-01( PV := CR_CELLIT-01_PV, SP := CR_CELLIT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  CR_CELLIT-01_ALARM_HI := 20.845000000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  CR_CELLIT-01_ALARM_LO := 17.055 ;

  (* CURRENT control loop - set-point from the graph basis *)
  MG_POTIT-01_SP := 54.89 ;  (* graph basis: cell current: design I_A 54.89 A )
  FB_PI_MG_POTIT-01( PV := MG_POTIT-01_PV, SP := MG_POTIT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MG_POTIT-01_ALARM_HI := 60.379000000000005 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MG_POTIT-01_ALARM_LO := 49.401 ;

  (* CURRENT control loop - set-point from the graph basis *)
  MO_CELLIT-01_SP := 2.57 ;  (* graph basis: cell current: design I_A 2.57 A )
  FB_PI_MO_CELLIT-01( PV := MO_CELLIT-01_PV, SP := MO_CELLIT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MO_CELLIT-01_ALARM_HI := 2.827 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MO_CELLIT-01_ALARM_LO := 2.3129999999999997 ;

  (* CHLORINE monitoring block - indication, no set-point invented )
  FB_AI_AL_POTAE-01( PV := AL_POTAE-01_PV );
  AL_POTAE-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* CHLORINE monitoring block - indication, no set-point invented )
  FB_AI_CA_POTAE-01( PV := CA_POTAE-01_PV );
  CA_POTAE-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* CHLORINE monitoring block - indication, no set-point invented )
  FB_AI_CR_CELLAE-01( PV := CR_CELLAE-01_PV );
  CR_CELLAE-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* CHLORINE monitoring block - indication, no set-point invented )
  FB_AI_MG_POTAE-01( PV := MG_POTAE-01_PV );
  MG_POTAE-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* CHLORINE monitoring block - indication, no set-point invented )
  FB_AI_MO_CELLAE-01( PV := MO_CELLAE-01_PV );
  MO_CELLAE-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_TI_CELLLT-01( PV := TI_CELLLT-01_PV );
  TI_CELLLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_RF_HEATTE-01( PV := RF_HEATTE-01_PV );
  RF_HEATTE-01_ALARM_HI := 1440.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE control loop - set-point from the graph basis *)
  RES_HEATTE-01_SP := 900.0 ;  (* graph basis: design T_C 900 C (reheat, N+1 of SHELL_BURNOUT/SINTER) )
  FB_PI_RES_HEATTE-01( PV := RES_HEATTE-01_PV, SP := RES_HEATTE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  RES_HEATTE-01_ALARM_HI := 990.0000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  RES_HEATTE-01_ALARM_LO := 810.0 ;

  (* POSITION monitoring block - indication, no set-point invented )
  FB_AI_FORGEZT-01( PV := FORGEZT-01_PV );
  FORGEZT-01_ALARM_HI := 180.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_FORGETE-01( PV := FORGETE-01_PV );
  FORGETE-01_ALARM_HI := 540.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_FLUX_PREPLT-01( PV := FLUX_PREPLT-01_PV );
  FLUX_PREPLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_SHELL_BUILDLT-01( PV := SHELL_BUILDLT-01_PV );
  SHELL_BUILDLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_E_HEATTE-01( PV := E_HEATTE-01_PV );
  E_HEATTE-01_ALARM_HI := 540.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW monitoring block - indication, no set-point invented )
  FB_AI_BRINE_CRYSFIC-01( PV := BRINE_CRYSFIC-01_PV );
  BRINE_CRYSFIC-01_ALARM_HI := 3.6 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_BRINE_CRYSLIC-01( PV := BRINE_CRYSLIC-01_PV );
  BRINE_CRYSLIC-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_BRINE_CRYSTIC-01( PV := BRINE_CRYSTIC-01_PV );
  BRINE_CRYSTIC-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_IND_MELTTE-90 := IND_MELTTE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_SHELL_BURNOUTTE-90 := SHELL_BURNOUTTE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_RES_HEATTE-90 := RES_HEATTE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_SINTERTE-90 := SINTERTE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

END_PROGRAM
