(* AQS-CTL-004 X-CTL-04: control program source, generated by flow_graph/control/plc_programs.py *)
(* Basis: AQS-CTL-001 INSTRUMENT_INDEX.csv, AQS-CTL-002 control architecture, graph set-points. *)
(* PLC-GAS: CPU redundant pair; IO counts AI 32 AO 0 DI 34 DO 6 (modules per AQS-CTL-002, 16-channel, 20 % spare) *)
PROGRAM PLC_GAS_CTRL
VAR
  (* 100 ms cyclic task per AQS-CTL-002 *)
  ACID_POLISH_SCRUBFT-01_PV : REAL ;  (* S66 normal 1.14 L/h )
  ACID_POLISH_SCRUBFT-02_PV : REAL ;  (* IA-ACID-AIR-RET normal 1562.91 L/h )
  ACID_POLISH_SCRUBLT-01_PV : REAL ;  (* A-M-182 liquid height )
  ACID_POLISH_SCRUBPT-01_PV : REAL ;  (* no design pressure on the graph )
  ACID_POLISH_SCRUBTE-01_PV : REAL ;  (* band by service )
  AFTERBURNER_FLUEPT-01_PV : REAL ;  (* no design pressure on the graph )
  AFTERBURNER_FLUETE-01_PV : REAL ;  (* band by service )
  ALK_SCRUBBERLT-01_PV : REAL ;  (* A-M-182 liquid height )
  ALK_SCRUBBERPT-01_PV : REAL ;  (* no design pressure on the graph )
  ALK_SCRUBBERTE-01_PV : REAL ;  (* band by service )
  BAGHOUSEFT-01_PV : REAL ;  (* IA-BAG-01 normal 0.30 L/h )
  BAGHOUSEPT-01_PV : REAL ;  (* no design pressure on the graph )
  BAGHOUSETE-01_PV : REAL ;  (* band by service )
  H2_DRYERLT-01_PV : REAL ;  (* A-M-182 liquid height )
  H2_DRYERPT-01_PV : REAL ;  (* no design pressure on the graph )
  H2_DRYERTE-01_PV : REAL ;  (* design T 250.0 C )
  NOX_SCRUBFT-01_PV : REAL ;  (* IA-NOX-H2O normal 9.22 L/h )
  NOX_SCRUBFT-02_PV : REAL ;  (* IA-NOX-N normal 0.84 L/h )
  NOX_SCRUBFT-03_PV : REAL ;  (* IA-NOX-CO2 normal 0.95 L/h )
  NOX_SCRUBFT-04_PV : REAL ;  (* IA-NOX-N2 normal 8.97 L/h )
  NOX_SCRUBLT-01_PV : REAL ;  (* A-M-182 liquid height )
  NOX_SCRUBPT-01_PV : REAL ;  (* no design pressure on the graph )
  NOX_SCRUBTE-01_PV : REAL ;  (* band by service )
  FLUE_KOLT-01_PV : REAL ;  (* A-M-182 liquid height )
  FLUE_KOPT-01_PV : REAL ;  (* no design pressure on the graph )
  FLUE_KOTE-01_PV : REAL ;  (* band by service )
  HDR_H2PT-01_PV : REAL ;  (* H2 pool header: IA-HDR-H2-02 1.98 kg/d max feed; no design pressure on the graph )
  HDR_O2PT-01_PV : REAL ;  (* O2 pool header: S83 33.2 kg/d product + returns; no design pressure on the graph )
  ATM_INTPT-01_PV : REAL ;  (* compressor discharge pressure watch against the process pressure (X-LOC-09 place )
  REC_HDRPT-01_PV : REAL ;  (* recovery header pressure watch; the header takes every relief and offgas dischar )
  AFTERBURNER_FLUETE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
  H2_DRYERTE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
END_VAR

  (* FLOW control loop - set-point from the graph basis *)
  ACID_POLISH_SCRUBFT-01_SP := 1.14 ;  (* graph basis: S66 normal 1.14 L/h )
  FB_PI_ACID_POLISH_SCRUBFT-01( PV := ACID_POLISH_SCRUBFT-01_PV, SP := ACID_POLISH_SCRUBFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  ACID_POLISH_SCRUBFT-01_ALARM_HI := 1.254 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  ACID_POLISH_SCRUBFT-01_ALARM_LO := 1.026 ;

  (* FLOW control loop - set-point from the graph basis *)
  ACID_POLISH_SCRUBFT-02_SP := 1562.91 ;  (* graph basis: IA-ACID-AIR-RET normal 1562.91 L/h )
  FB_PI_ACID_POLISH_SCRUBFT-02( PV := ACID_POLISH_SCRUBFT-02_PV, SP := ACID_POLISH_SCRUBFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  ACID_POLISH_SCRUBFT-02_ALARM_HI := 1719.2010000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  ACID_POLISH_SCRUBFT-02_ALARM_LO := 1406.6190000000001 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_ACID_POLISH_SCRUBLT-01( PV := ACID_POLISH_SCRUBLT-01_PV );
  ACID_POLISH_SCRUBLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_ACID_POLISH_SCRUBPT-01( PV := ACID_POLISH_SCRUBPT-01_PV );
  ACID_POLISH_SCRUBPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_ACID_POLISH_SCRUBTE-01( PV := ACID_POLISH_SCRUBTE-01_PV );
  ACID_POLISH_SCRUBTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_AFTERBURNER_FLUEPT-01( PV := AFTERBURNER_FLUEPT-01_PV );
  AFTERBURNER_FLUEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_AFTERBURNER_FLUETE-01( PV := AFTERBURNER_FLUETE-01_PV );
  AFTERBURNER_FLUETE-01_ALARM_HI := 540.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_ALK_SCRUBBERLT-01( PV := ALK_SCRUBBERLT-01_PV );
  ALK_SCRUBBERLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_ALK_SCRUBBERPT-01( PV := ALK_SCRUBBERPT-01_PV );
  ALK_SCRUBBERPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_ALK_SCRUBBERTE-01( PV := ALK_SCRUBBERTE-01_PV );
  ALK_SCRUBBERTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  BAGHOUSEFT-01_SP := 0.3 ;  (* graph basis: IA-BAG-01 normal 0.30 L/h )
  FB_PI_BAGHOUSEFT-01( PV := BAGHOUSEFT-01_PV, SP := BAGHOUSEFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  BAGHOUSEFT-01_ALARM_HI := 0.33 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  BAGHOUSEFT-01_ALARM_LO := 0.27 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_BAGHOUSEPT-01( PV := BAGHOUSEPT-01_PV );
  BAGHOUSEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_BAGHOUSETE-01( PV := BAGHOUSETE-01_PV );
  BAGHOUSETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_H2_DRYERLT-01( PV := H2_DRYERLT-01_PV );
  H2_DRYERLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_H2_DRYERPT-01( PV := H2_DRYERPT-01_PV );
  H2_DRYERPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE control loop - set-point from the graph basis *)
  H2_DRYERTE-01_SP := 250.0 ;  (* graph basis: design T 250.0 C )
  FB_PI_H2_DRYERTE-01( PV := H2_DRYERTE-01_PV, SP := H2_DRYERTE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  H2_DRYERTE-01_ALARM_HI := 275.0 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  H2_DRYERTE-01_ALARM_LO := 225.0 ;

  (* FLOW control loop - set-point from the graph basis *)
  NOX_SCRUBFT-01_SP := 9.22 ;  (* graph basis: IA-NOX-H2O normal 9.22 L/h )
  FB_PI_NOX_SCRUBFT-01( PV := NOX_SCRUBFT-01_PV, SP := NOX_SCRUBFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NOX_SCRUBFT-01_ALARM_HI := 10.142000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NOX_SCRUBFT-01_ALARM_LO := 8.298 ;

  (* FLOW control loop - set-point from the graph basis *)
  NOX_SCRUBFT-02_SP := 0.84 ;  (* graph basis: IA-NOX-N normal 0.84 L/h )
  FB_PI_NOX_SCRUBFT-02( PV := NOX_SCRUBFT-02_PV, SP := NOX_SCRUBFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NOX_SCRUBFT-02_ALARM_HI := 0.924 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NOX_SCRUBFT-02_ALARM_LO := 0.756 ;

  (* FLOW control loop - set-point from the graph basis *)
  NOX_SCRUBFT-03_SP := 0.95 ;  (* graph basis: IA-NOX-CO2 normal 0.95 L/h )
  FB_PI_NOX_SCRUBFT-03( PV := NOX_SCRUBFT-03_PV, SP := NOX_SCRUBFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NOX_SCRUBFT-03_ALARM_HI := 1.045 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NOX_SCRUBFT-03_ALARM_LO := 0.855 ;

  (* FLOW control loop - set-point from the graph basis *)
  NOX_SCRUBFT-04_SP := 8.97 ;  (* graph basis: IA-NOX-N2 normal 8.97 L/h )
  FB_PI_NOX_SCRUBFT-04( PV := NOX_SCRUBFT-04_PV, SP := NOX_SCRUBFT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NOX_SCRUBFT-04_ALARM_HI := 9.867 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NOX_SCRUBFT-04_ALARM_LO := 8.073 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_NOX_SCRUBLT-01( PV := NOX_SCRUBLT-01_PV );
  NOX_SCRUBLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_NOX_SCRUBPT-01( PV := NOX_SCRUBPT-01_PV );
  NOX_SCRUBPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_NOX_SCRUBTE-01( PV := NOX_SCRUBTE-01_PV );
  NOX_SCRUBTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_FLUE_KOLT-01( PV := FLUE_KOLT-01_PV );
  FLUE_KOLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_FLUE_KOPT-01( PV := FLUE_KOPT-01_PV );
  FLUE_KOPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_FLUE_KOTE-01( PV := FLUE_KOTE-01_PV );
  FLUE_KOTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_HDR_H2PT-01( PV := HDR_H2PT-01_PV );
  HDR_H2PT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_HDR_O2PT-01( PV := HDR_O2PT-01_PV );
  HDR_O2PT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_ATM_INTPT-01( PV := ATM_INTPT-01_PV );
  ATM_INTPT-01_ALARM_HI := 360.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_REC_HDRPT-01( PV := REC_HDRPT-01_PV );
  REC_HDRPT-01_ALARM_HI := 360.0 ;  (* 90 % of span, registered LSH convention )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_AFTERBURNER_FLUETE-90 := AFTERBURNER_FLUETE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_H2_DRYERTE-90 := H2_DRYERTE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

END_PROGRAM
