(* AQS-CTL-004 X-CTL-04: control program source, generated by flow_graph/control/plc_programs.py *)
(* Basis: AQS-CTL-001 INSTRUMENT_INDEX.csv, AQS-CTL-002 control architecture, graph set-points. *)
(* PLC-GLASS: CPU single; IO counts AI 15 AO 0 DI 7 DO 0 (modules per AQS-CTL-002, 16-channel, 20 % spare) *)
PROGRAM PLC_GLASS_CTRL
VAR
  (* 100 ms cyclic task per AQS-CTL-002 *)
  GLASS_DIGESTFT-01_PV : REAL ;  (* IA-DIG-LIQ normal 0.92 L/h )
  GLASS_DIGESTFT-02_PV : REAL ;  (* IA-SIL-SRC normal 0.14 L/h )
  GLASS_DIGESTLT-01_PV : REAL ;  (* A-M-182 liquid height )
  GLASS_DIGESTPT-01_PV : REAL ;  (* no design pressure on the graph )
  GLASS_DIGESTTE-01_PV : REAL ;  (* design T 85 C )
  SI_REDUCEPT-01_PV : REAL ;  (* no design pressure on the graph )
  SI_REDUCETE-01_PV : REAL ;  (* band by service )
  GLASS_BURNOUTPT-01_PV : REAL ;  (* no design pressure on the graph )
  GLASS_BURNOUTTE-01_PV : REAL ;  (* band by service )
  GLASS_MILLPT-01_PV : REAL ;  (* no design pressure on the graph )
  GLASS_MILLTE-01_PV : REAL ;  (* band by service )
  GLASS_RINSEPT-01_PV : REAL ;  (* no design pressure on the graph )
  GLASS_RINSETE-01_PV : REAL ;  (* band by service )
  SI_REFINEPT-01_PV : REAL ;  (* no design pressure on the graph )
  SI_REFINETE-01_PV : REAL ;  (* band by service )
END_VAR

  (* FLOW control loop - set-point from the graph basis *)
  GLASS_DIGESTFT-01_SP := 0.92 ;  (* graph basis: IA-DIG-LIQ normal 0.92 L/h )
  FB_PI_GLASS_DIGESTFT-01( PV := GLASS_DIGESTFT-01_PV, SP := GLASS_DIGESTFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  GLASS_DIGESTFT-01_ALARM_HI := 1.0120000000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  GLASS_DIGESTFT-01_ALARM_LO := 0.8280000000000001 ;

  (* FLOW control loop - set-point from the graph basis *)
  GLASS_DIGESTFT-02_SP := 0.14 ;  (* graph basis: IA-SIL-SRC normal 0.14 L/h )
  FB_PI_GLASS_DIGESTFT-02( PV := GLASS_DIGESTFT-02_PV, SP := GLASS_DIGESTFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  GLASS_DIGESTFT-02_ALARM_HI := 0.15400000000000003 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  GLASS_DIGESTFT-02_ALARM_LO := 0.12600000000000003 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_GLASS_DIGESTLT-01( PV := GLASS_DIGESTLT-01_PV );
  GLASS_DIGESTLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_GLASS_DIGESTPT-01( PV := GLASS_DIGESTPT-01_PV );
  GLASS_DIGESTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE control loop - set-point from the graph basis *)
  GLASS_DIGESTTE-01_SP := 85.0 ;  (* graph basis: design T 85 C )
  FB_PI_GLASS_DIGESTTE-01( PV := GLASS_DIGESTTE-01_PV, SP := GLASS_DIGESTTE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  GLASS_DIGESTTE-01_ALARM_HI := 93.50000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  GLASS_DIGESTTE-01_ALARM_LO := 76.5 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_SI_REDUCEPT-01( PV := SI_REDUCEPT-01_PV );
  SI_REDUCEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_SI_REDUCETE-01( PV := SI_REDUCETE-01_PV );
  SI_REDUCETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_GLASS_BURNOUTPT-01( PV := GLASS_BURNOUTPT-01_PV );
  GLASS_BURNOUTPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_GLASS_BURNOUTTE-01( PV := GLASS_BURNOUTTE-01_PV );
  GLASS_BURNOUTTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_GLASS_MILLPT-01( PV := GLASS_MILLPT-01_PV );
  GLASS_MILLPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_GLASS_MILLTE-01( PV := GLASS_MILLTE-01_PV );
  GLASS_MILLTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_GLASS_RINSEPT-01( PV := GLASS_RINSEPT-01_PV );
  GLASS_RINSEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_GLASS_RINSETE-01( PV := GLASS_RINSETE-01_PV );
  GLASS_RINSETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_SI_REFINEPT-01( PV := SI_REFINEPT-01_PV );
  SI_REFINEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_SI_REFINETE-01( PV := SI_REFINETE-01_PV );
  SI_REFINETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

END_PROGRAM
