(* AQS-CTL-004 X-CTL-04: control program source, generated by flow_graph/control/plc_programs.py *)
(* Basis: AQS-CTL-001 INSTRUMENT_INDEX.csv, AQS-CTL-002 control architecture, graph set-points. *)
(* PLC-MEOH: CPU single; IO counts AI 33 AO 0 DI 43 DO 10 (modules per AQS-CTL-002, 16-channel, 20 % spare) *)
PROGRAM PLC_MEOH_CTRL
VAR
  (* 100 ms cyclic task per AQS-CTL-002 *)
  MET_SYNFT-01_PV : REAL ;  (* DL_MET_TO_FEED normal 0.00 L/h )
  MET_SYNPT-01_PV : REAL ;  (* no design pressure on the graph )
  MET_SYNTE-01_PV : REAL ;  (* band by service )
  MEOH_FERMFT-01_PV : REAL ;  (* S77 normal 0.00 L/h )
  MEOH_FERMPT-01_PV : REAL ;  (* no design pressure on the graph )
  MEOH_FERMTE-01_PV : REAL ;  (* design T 35 C )
  MEOH_FCFT-01_PV : REAL ;  (* S81 normal 0.30 L/h )
  MEOH_FCFT-02_PV : REAL ;  (* S82 normal 0.36 L/h )
  MEOH_FCFT-03_PV : REAL ;  (* IA-FC-EXH normal 0.00 L/h )
  MEOH_FCLT-01_PV : REAL ;  (* A-M-182 liquid height )
  MEOH_FCPT-01_PV : REAL ;  (* no design pressure on the graph )
  MEOH_FCTE-01_PV : REAL ;  (* band by service )
  MEOH_SYNTHFT-01_PV : REAL ;  (* IA-ESS-MEOH-CHG normal 0.00 L/h )
  MEOH_SYNTHFT-02_PV : REAL ;  (* S75 normal 1.44 L/h )
  MEOH_SYNTHFT-03_PV : REAL ;  (* MEOH_TO_OLEFIN normal 0.00 L/h )
  MEOH_SYNTHFT-04_PV : REAL ;  (* IA-MEOH-H2O normal 0.81 L/h )
  MEOH_SYNTHFT-05_PV : REAL ;  (* IA-MEOH-CH3SH normal 0.00 L/h )
  MEOH_SYNTHPT-01_PV : REAL ;  (* no design pressure on the graph )
  MEOH_SYNTHTE-01_PV : REAL ;  (* design T 250 C )
  MEOH_CONDLT-01_PV : REAL ;  (* A-M-182 liquid height )
  MEOH_CONDPT-01_PV : REAL ;  (* no design pressure on the graph )
  MEOH_CONDTE-01_PV : REAL ;  (* band by service )
  MEOH_TANKFT-01_PV : REAL ;  (* S76 normal 0.21 L/h )
  MEOH_TANKFT-02_PV : REAL ;  (* IA-MEOH-REST normal 0.05 L/h )
  MEOH_TANKFT-03_PV : REAL ;  (* IA-MEOH-PROD normal 1.17 L/h )
  MEOH_TANKFT-04_PV : REAL ;  (* MEOH_TO_VDF normal 0.01 L/h )
  MEOH_TANKFT-05_PV : REAL ;  (* MEOH_TO_TFE normal 0.00 L/h )
  MEOH_TANKLT-01_PV : REAL ;  (* A-M-182 liquid height )
  MEOH_TANKPT-01_PV : REAL ;  (* no design pressure on the graph )
  MEOH_TANKTE-01_PV : REAL ;  (* band by service )
  MET_SYNTIR-01_PV : REAL ;  (* the Strecker step is temperature-sensitive: the hydrolysis runs at 100-150 C (X- )
  MET_SYNFIT-01_PV : REAL ;  (* the precursor metering: CH3SH, acrolein and NH3 are each fed at the gram/h class )
  MEOH_SYNTHTE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
END_VAR

  (* FLOW control loop - set-point from the graph basis *)
  MET_SYNFT-01_SP := 0.0 ;  (* graph basis: DL_MET_TO_FEED normal 0.00 L/h )
  FB_PI_MET_SYNFT-01( PV := MET_SYNFT-01_PV, SP := MET_SYNFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MET_SYNFT-01_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_MET_SYNPT-01( PV := MET_SYNPT-01_PV );
  MET_SYNPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_MET_SYNTE-01( PV := MET_SYNTE-01_PV );
  MET_SYNTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_FERMFT-01_SP := 0.0 ;  (* graph basis: S77 normal 0.00 L/h )
  FB_PI_MEOH_FERMFT-01( PV := MEOH_FERMFT-01_PV, SP := MEOH_FERMFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_FERMFT-01_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_MEOH_FERMPT-01( PV := MEOH_FERMPT-01_PV );
  MEOH_FERMPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE control loop - set-point from the graph basis *)
  MEOH_FERMTE-01_SP := 35.0 ;  (* graph basis: design T 35 C )
  FB_PI_MEOH_FERMTE-01( PV := MEOH_FERMTE-01_PV, SP := MEOH_FERMTE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_FERMTE-01_ALARM_HI := 38.5 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_FERMTE-01_ALARM_LO := 31.5 ;

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_FCFT-01_SP := 0.3 ;  (* graph basis: S81 normal 0.30 L/h )
  FB_PI_MEOH_FCFT-01( PV := MEOH_FCFT-01_PV, SP := MEOH_FCFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_FCFT-01_ALARM_HI := 0.33 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_FCFT-01_ALARM_LO := 0.27 ;

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_FCFT-02_SP := 0.36 ;  (* graph basis: S82 normal 0.36 L/h )
  FB_PI_MEOH_FCFT-02( PV := MEOH_FCFT-02_PV, SP := MEOH_FCFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_FCFT-02_ALARM_HI := 0.396 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_FCFT-02_ALARM_LO := 0.324 ;

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_FCFT-03_SP := 0.0 ;  (* graph basis: IA-FC-EXH normal 0.00 L/h )
  FB_PI_MEOH_FCFT-03( PV := MEOH_FCFT-03_PV, SP := MEOH_FCFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_FCFT-03_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_MEOH_FCLT-01( PV := MEOH_FCLT-01_PV );
  MEOH_FCLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_MEOH_FCPT-01( PV := MEOH_FCPT-01_PV );
  MEOH_FCPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_MEOH_FCTE-01( PV := MEOH_FCTE-01_PV );
  MEOH_FCTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_SYNTHFT-01_SP := 0.0 ;  (* graph basis: IA-ESS-MEOH-CHG normal 0.00 L/h )
  FB_PI_MEOH_SYNTHFT-01( PV := MEOH_SYNTHFT-01_PV, SP := MEOH_SYNTHFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_SYNTHFT-01_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_SYNTHFT-02_SP := 1.44 ;  (* graph basis: S75 normal 1.44 L/h )
  FB_PI_MEOH_SYNTHFT-02( PV := MEOH_SYNTHFT-02_PV, SP := MEOH_SYNTHFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_SYNTHFT-02_ALARM_HI := 1.584 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_SYNTHFT-02_ALARM_LO := 1.296 ;

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_SYNTHFT-03_SP := 0.0 ;  (* graph basis: MEOH_TO_OLEFIN normal 0.00 L/h )
  FB_PI_MEOH_SYNTHFT-03( PV := MEOH_SYNTHFT-03_PV, SP := MEOH_SYNTHFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_SYNTHFT-03_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_SYNTHFT-04_SP := 0.81 ;  (* graph basis: IA-MEOH-H2O normal 0.81 L/h )
  FB_PI_MEOH_SYNTHFT-04( PV := MEOH_SYNTHFT-04_PV, SP := MEOH_SYNTHFT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_SYNTHFT-04_ALARM_HI := 0.8910000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_SYNTHFT-04_ALARM_LO := 0.7290000000000001 ;

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_SYNTHFT-05_SP := 0.0 ;  (* graph basis: IA-MEOH-CH3SH normal 0.00 L/h )
  FB_PI_MEOH_SYNTHFT-05( PV := MEOH_SYNTHFT-05_PV, SP := MEOH_SYNTHFT-05_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_SYNTHFT-05_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_MEOH_SYNTHPT-01( PV := MEOH_SYNTHPT-01_PV );
  MEOH_SYNTHPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE control loop - set-point from the graph basis *)
  MEOH_SYNTHTE-01_SP := 250.0 ;  (* graph basis: design T 250 C )
  FB_PI_MEOH_SYNTHTE-01( PV := MEOH_SYNTHTE-01_PV, SP := MEOH_SYNTHTE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_SYNTHTE-01_ALARM_HI := 275.0 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_SYNTHTE-01_ALARM_LO := 225.0 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_MEOH_CONDLT-01( PV := MEOH_CONDLT-01_PV );
  MEOH_CONDLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_MEOH_CONDPT-01( PV := MEOH_CONDPT-01_PV );
  MEOH_CONDPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_MEOH_CONDTE-01( PV := MEOH_CONDTE-01_PV );
  MEOH_CONDTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_TANKFT-01_SP := 0.21 ;  (* graph basis: S76 normal 0.21 L/h )
  FB_PI_MEOH_TANKFT-01( PV := MEOH_TANKFT-01_PV, SP := MEOH_TANKFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_TANKFT-01_ALARM_HI := 0.231 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_TANKFT-01_ALARM_LO := 0.189 ;

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_TANKFT-02_SP := 0.05 ;  (* graph basis: IA-MEOH-REST normal 0.05 L/h )
  FB_PI_MEOH_TANKFT-02( PV := MEOH_TANKFT-02_PV, SP := MEOH_TANKFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_TANKFT-02_ALARM_HI := 0.05500000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_TANKFT-02_ALARM_LO := 0.045000000000000005 ;

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_TANKFT-03_SP := 1.17 ;  (* graph basis: IA-MEOH-PROD normal 1.17 L/h )
  FB_PI_MEOH_TANKFT-03( PV := MEOH_TANKFT-03_PV, SP := MEOH_TANKFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_TANKFT-03_ALARM_HI := 1.287 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_TANKFT-03_ALARM_LO := 1.053 ;

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_TANKFT-04_SP := 0.01 ;  (* graph basis: MEOH_TO_VDF normal 0.01 L/h )
  FB_PI_MEOH_TANKFT-04( PV := MEOH_TANKFT-04_PV, SP := MEOH_TANKFT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_TANKFT-04_ALARM_HI := 0.011000000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  MEOH_TANKFT-04_ALARM_LO := 0.009000000000000001 ;

  (* FLOW control loop - set-point from the graph basis *)
  MEOH_TANKFT-05_SP := 0.0 ;  (* graph basis: MEOH_TO_TFE normal 0.00 L/h )
  FB_PI_MEOH_TANKFT-05( PV := MEOH_TANKFT-05_PV, SP := MEOH_TANKFT-05_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  MEOH_TANKFT-05_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_MEOH_TANKLT-01( PV := MEOH_TANKLT-01_PV );
  MEOH_TANKLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_MEOH_TANKPT-01( PV := MEOH_TANKPT-01_PV );
  MEOH_TANKPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_MEOH_TANKTE-01( PV := MEOH_TANKTE-01_PV );
  MEOH_TANKTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_MET_SYNTIR-01( PV := MET_SYNTIR-01_PV );
  MET_SYNTIR-01_ALARM_HI := 180.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW monitoring block - indication, no set-point invented )
  FB_AI_MET_SYNFIT-01( PV := MET_SYNFIT-01_PV );
  MET_SYNFIT-01_ALARM_HI := 45.0 ;  (* 90 % of span, registered LSH convention )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_MEOH_SYNTHTE-90 := MEOH_SYNTHTE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

END_PROGRAM
