(* AQS-CTL-004 X-CTL-04: control program source, generated by flow_graph/control/plc_programs.py *)
(* Basis: AQS-CTL-001 INSTRUMENT_INDEX.csv, AQS-CTL-002 control architecture, graph set-points. *)
(* PLC-NUT: CPU redundant pair; IO counts AI 9 AO 0 DI 11 DO 5 (modules per AQS-CTL-002, 16-channel, 20 % spare) *)
PROGRAM PLC_NUT_CTRL
VAR
  (* 100 ms cyclic task per AQS-CTL-002 *)
  NUTRIENT_DOSEFT-01_PV : REAL ;  (* S07 normal 0.10 L/h )
  NUTRIENT_DOSEFT-02_PV : REAL ;  (* NUT_TO_BED normal 0.00 L/h )
  NUTRIENT_DOSEFT-03_PV : REAL ;  (* IA-NUT-01 normal 0.58 L/h )
  NUTRIENT_DOSEFT-04_PV : REAL ;  (* IA-NUT-LEACH normal 3.43 L/h )
  NUTRIENT_DOSEFT-05_PV : REAL ;  (* IA-NUT-BED normal 1.31 L/h )
  NUTRIENT_DOSEFT-06_PV : REAL ;  (* IA-SIC-RET normal 0.02 L/h )
  NUTRIENT_DOSELT-01_PV : REAL ;  (* A-M-182 liquid height )
  NUTRIENT_DOSEPT-01_PV : REAL ;  (* no design pressure on the graph )
  NUTRIENT_DOSETE-01_PV : REAL ;  (* band by service )
END_VAR

  (* FLOW control loop - set-point from the graph basis *)
  NUTRIENT_DOSEFT-01_SP := 0.1 ;  (* graph basis: S07 normal 0.10 L/h )
  FB_PI_NUTRIENT_DOSEFT-01( PV := NUTRIENT_DOSEFT-01_PV, SP := NUTRIENT_DOSEFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NUTRIENT_DOSEFT-01_ALARM_HI := 0.11000000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NUTRIENT_DOSEFT-01_ALARM_LO := 0.09000000000000001 ;

  (* FLOW control loop - set-point from the graph basis *)
  NUTRIENT_DOSEFT-02_SP := 0.0 ;  (* graph basis: NUT_TO_BED normal 0.00 L/h )
  FB_PI_NUTRIENT_DOSEFT-02( PV := NUTRIENT_DOSEFT-02_PV, SP := NUTRIENT_DOSEFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NUTRIENT_DOSEFT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  NUTRIENT_DOSEFT-03_SP := 0.58 ;  (* graph basis: IA-NUT-01 normal 0.58 L/h )
  FB_PI_NUTRIENT_DOSEFT-03( PV := NUTRIENT_DOSEFT-03_PV, SP := NUTRIENT_DOSEFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NUTRIENT_DOSEFT-03_ALARM_HI := 0.638 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NUTRIENT_DOSEFT-03_ALARM_LO := 0.522 ;

  (* FLOW control loop - set-point from the graph basis *)
  NUTRIENT_DOSEFT-04_SP := 3.43 ;  (* graph basis: IA-NUT-LEACH normal 3.43 L/h )
  FB_PI_NUTRIENT_DOSEFT-04( PV := NUTRIENT_DOSEFT-04_PV, SP := NUTRIENT_DOSEFT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NUTRIENT_DOSEFT-04_ALARM_HI := 3.7730000000000006 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NUTRIENT_DOSEFT-04_ALARM_LO := 3.087 ;

  (* FLOW control loop - set-point from the graph basis *)
  NUTRIENT_DOSEFT-05_SP := 1.31 ;  (* graph basis: IA-NUT-BED normal 1.31 L/h )
  FB_PI_NUTRIENT_DOSEFT-05( PV := NUTRIENT_DOSEFT-05_PV, SP := NUTRIENT_DOSEFT-05_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NUTRIENT_DOSEFT-05_ALARM_HI := 1.4410000000000003 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NUTRIENT_DOSEFT-05_ALARM_LO := 1.179 ;

  (* FLOW control loop - set-point from the graph basis *)
  NUTRIENT_DOSEFT-06_SP := 0.02 ;  (* graph basis: IA-SIC-RET normal 0.02 L/h )
  FB_PI_NUTRIENT_DOSEFT-06( PV := NUTRIENT_DOSEFT-06_PV, SP := NUTRIENT_DOSEFT-06_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  NUTRIENT_DOSEFT-06_ALARM_HI := 0.022000000000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  NUTRIENT_DOSEFT-06_ALARM_LO := 0.018000000000000002 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_NUTRIENT_DOSELT-01( PV := NUTRIENT_DOSELT-01_PV );
  NUTRIENT_DOSELT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_NUTRIENT_DOSEPT-01( PV := NUTRIENT_DOSEPT-01_PV );
  NUTRIENT_DOSEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_NUTRIENT_DOSETE-01( PV := NUTRIENT_DOSETE-01_PV );
  NUTRIENT_DOSETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

END_PROGRAM
