(* AQS-CTL-004 X-CTL-04: control program source, generated by flow_graph/control/plc_programs.py *)
(* Basis: AQS-CTL-001 INSTRUMENT_INDEX.csv, AQS-CTL-002 control architecture, graph set-points. *)
(* PLC-OIL: CPU single; IO counts AI 56 AO 0 DI 37 DO 5 (modules per AQS-CTL-002, 16-channel, 20 % spare) *)
PROGRAM PLC_OIL_CTRL
VAR
  (* 100 ms cyclic task per AQS-CTL-002 *)
  HOPPERFT-01_PV : REAL ;  (* IA-FEED-01 normal 4.28 L/h )
  HOPPERPT-01_PV : REAL ;  (* no design pressure on the graph )
  HOPPERTE-01_PV : REAL ;  (* band by service )
  AFTERBURNERPT-01_PV : REAL ;  (* no design pressure on the graph )
  AFTERBURNERTE-01_PV : REAL ;  (* band by service )
  OIL_DRYERLT-01_PV : REAL ;  (* A-M-182 liquid height )
  OIL_DRYERPT-01_PV : REAL ;  (* no design pressure on the graph )
  OIL_DRYERTE-01_PV : REAL ;  (* band by service )
  OIL_FRACFT-01_PV : REAL ;  (* CUT-1 normal 0.33 L/h )
  OIL_FRACFT-02_PV : REAL ;  (* CUT-2 normal 0.41 L/h )
  OIL_FRACFT-03_PV : REAL ;  (* CUT-3 normal 0.26 L/h )
  OIL_FRACFT-04_PV : REAL ;  (* CUT-4 normal 0.24 L/h )
  OIL_FRACFT-05_PV : REAL ;  (* IA-OIL-03 normal 0.21 L/h )
  OIL_FRACFT-06_PV : REAL ;  (* OIL_TO_OLEFIN normal 0.00 L/h )
  OIL_FRACLT-01_PV : REAL ;  (* A-M-182 liquid height )
  OIL_FRACPT-01_PV : REAL ;  (* no design pressure on the graph )
  OIL_FRACTE-01_PV : REAL ;  (* band by service )
  OIL_PYROFT-01_PV : REAL ;  (* IA-OIL-02 normal 1.39 L/h )
  OIL_PYROLT-01_PV : REAL ;  (* A-M-182 liquid height )
  OIL_PYROPT-01_PV : REAL ;  (* no design pressure on the graph )
  OIL_PYROTE-01_PV : REAL ;  (* design T 500.0 C )
  PROD_C11_C18FT-01_PV : REAL ;  (* IA-C11-SHIP normal 0.05 L/h )
  PROD_C11_C18LT-01_PV : REAL ;  (* A-M-182 liquid height )
  PROD_C11_C18PT-01_PV : REAL ;  (* no design pressure on the graph )
  PROD_C11_C18TE-01_PV : REAL ;  (* band by service )
  PROD_C19_C28FT-01_PV : REAL ;  (* WAX_TO_GREASE_CA normal 0.00 L/h )
  PROD_C19_C28FT-02_PV : REAL ;  (* WAX_TO_GREASE_LI normal 0.00 L/h )
  PROD_C19_C28FT-03_PV : REAL ;  (* CUT-3-OUT normal 0.16 L/h )
  PROD_C19_C28FT-04_PV : REAL ;  (* IA-C19-SHIP normal 0.08 L/h )
  PROD_C19_C28LT-01_PV : REAL ;  (* A-M-182 liquid height )
  PROD_C19_C28PT-01_PV : REAL ;  (* no design pressure on the graph )
  PROD_C19_C28TE-01_PV : REAL ;  (* band by service )
  PROD_C29FT-01_PV : REAL ;  (* C29_RECYCLE normal 0.24 L/h )
  PROD_C29LT-01_PV : REAL ;  (* A-M-182 liquid height )
  PROD_C29PT-01_PV : REAL ;  (* no design pressure on the graph )
  PROD_C29TE-01_PV : REAL ;  (* band by service )
  PROD_C5_C10FT-01_PV : REAL ;  (* CUT-1-OUT normal 0.00 L/h )
  PROD_C5_C10FT-02_PV : REAL ;  (* IA-C5-SHIP normal 0.32 L/h )
  PROD_C5_C10FT-03_PV : REAL ;  (* IA-C5-POLY normal 0.01 L/h )
  PROD_C5_C10LT-01_PV : REAL ;  (* A-M-182 liquid height )
  PROD_C5_C10PT-01_PV : REAL ;  (* no design pressure on the graph )
  PROD_C5_C10TE-01_PV : REAL ;  (* band by service )
  GREASE_CALT-01_PV : REAL ;  (* A-M-182 liquid height )
  GREASE_CAPT-01_PV : REAL ;  (* no design pressure on the graph )
  GREASE_CATE-01_PV : REAL ;  (* band by service )
  GREASE_LIPT-01_PV : REAL ;  (* no design pressure on the graph )
  GREASE_LITE-01_PV : REAL ;  (* band by service )
  C29_RECYCLELT-01_PV : REAL ;  (* A-M-182 liquid height )
  C29_RECYCLEPT-01_PV : REAL ;  (* no design pressure on the graph )
  C29_RECYCLETE-01_PV : REAL ;  (* band by service )
  NCG_HEADERPT-01_PV : REAL ;  (* NCG header: IA-OIL-03 5.0 kg/d to the afterburner; no design pressure on the gra )
  GREASE_LILT-01_PV : REAL ;  (* kettle holdup (class kettle) )
  CAT_OXTE-01_PV : REAL ;  (* catalyst bed temperature watch against the A-M-399 450 C light-off window (X-LOC )
  AFTERBURNERTE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
  OIL_DRYERTE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
  OIL_PYROTE-90 : BOOL ;  (* SIF watch input, routed to the safety CPU pair (AQS-CTL-003) *)
END_VAR

  (* FLOW control loop - set-point from the graph basis *)
  HOPPERFT-01_SP := 4.28 ;  (* graph basis: IA-FEED-01 normal 4.28 L/h )
  FB_PI_HOPPERFT-01( PV := HOPPERFT-01_PV, SP := HOPPERFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  HOPPERFT-01_ALARM_HI := 4.708000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  HOPPERFT-01_ALARM_LO := 3.8520000000000003 ;

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_HOPPERPT-01( PV := HOPPERPT-01_PV );
  HOPPERPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_HOPPERTE-01( PV := HOPPERTE-01_PV );
  HOPPERTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_AFTERBURNERPT-01( PV := AFTERBURNERPT-01_PV );
  AFTERBURNERPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_AFTERBURNERTE-01( PV := AFTERBURNERTE-01_PV );
  AFTERBURNERTE-01_ALARM_HI := 540.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_OIL_DRYERLT-01( PV := OIL_DRYERLT-01_PV );
  OIL_DRYERLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_OIL_DRYERPT-01( PV := OIL_DRYERPT-01_PV );
  OIL_DRYERPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_OIL_DRYERTE-01( PV := OIL_DRYERTE-01_PV );
  OIL_DRYERTE-01_ALARM_HI := 540.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  OIL_FRACFT-01_SP := 0.33 ;  (* graph basis: CUT-1 normal 0.33 L/h )
  FB_PI_OIL_FRACFT-01( PV := OIL_FRACFT-01_PV, SP := OIL_FRACFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  OIL_FRACFT-01_ALARM_HI := 0.36300000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  OIL_FRACFT-01_ALARM_LO := 0.29700000000000004 ;

  (* FLOW control loop - set-point from the graph basis *)
  OIL_FRACFT-02_SP := 0.41 ;  (* graph basis: CUT-2 normal 0.41 L/h )
  FB_PI_OIL_FRACFT-02( PV := OIL_FRACFT-02_PV, SP := OIL_FRACFT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  OIL_FRACFT-02_ALARM_HI := 0.451 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  OIL_FRACFT-02_ALARM_LO := 0.369 ;

  (* FLOW control loop - set-point from the graph basis *)
  OIL_FRACFT-03_SP := 0.26 ;  (* graph basis: CUT-3 normal 0.26 L/h )
  FB_PI_OIL_FRACFT-03( PV := OIL_FRACFT-03_PV, SP := OIL_FRACFT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  OIL_FRACFT-03_ALARM_HI := 0.28600000000000003 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  OIL_FRACFT-03_ALARM_LO := 0.234 ;

  (* FLOW control loop - set-point from the graph basis *)
  OIL_FRACFT-04_SP := 0.24 ;  (* graph basis: CUT-4 normal 0.24 L/h )
  FB_PI_OIL_FRACFT-04( PV := OIL_FRACFT-04_PV, SP := OIL_FRACFT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  OIL_FRACFT-04_ALARM_HI := 0.264 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  OIL_FRACFT-04_ALARM_LO := 0.216 ;

  (* FLOW control loop - set-point from the graph basis *)
  OIL_FRACFT-05_SP := 0.21 ;  (* graph basis: IA-OIL-03 normal 0.21 L/h )
  FB_PI_OIL_FRACFT-05( PV := OIL_FRACFT-05_PV, SP := OIL_FRACFT-05_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  OIL_FRACFT-05_ALARM_HI := 0.231 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  OIL_FRACFT-05_ALARM_LO := 0.189 ;

  (* FLOW control loop - set-point from the graph basis *)
  OIL_FRACFT-06_SP := 0.0 ;  (* graph basis: OIL_TO_OLEFIN normal 0.00 L/h )
  FB_PI_OIL_FRACFT-06( PV := OIL_FRACFT-06_PV, SP := OIL_FRACFT-06_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  OIL_FRACFT-06_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_OIL_FRACLT-01( PV := OIL_FRACLT-01_PV );
  OIL_FRACLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_OIL_FRACPT-01( PV := OIL_FRACPT-01_PV );
  OIL_FRACPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_OIL_FRACTE-01( PV := OIL_FRACTE-01_PV );
  OIL_FRACTE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  OIL_PYROFT-01_SP := 1.39 ;  (* graph basis: IA-OIL-02 normal 1.39 L/h )
  FB_PI_OIL_PYROFT-01( PV := OIL_PYROFT-01_PV, SP := OIL_PYROFT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  OIL_PYROFT-01_ALARM_HI := 1.529 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  OIL_PYROFT-01_ALARM_LO := 1.251 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_OIL_PYROLT-01( PV := OIL_PYROLT-01_PV );
  OIL_PYROLT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_OIL_PYROPT-01( PV := OIL_PYROPT-01_PV );
  OIL_PYROPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE control loop - set-point from the graph basis *)
  OIL_PYROTE-01_SP := 500.0 ;  (* graph basis: design T 500.0 C )
  FB_PI_OIL_PYROTE-01( PV := OIL_PYROTE-01_PV, SP := OIL_PYROTE-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  OIL_PYROTE-01_ALARM_HI := 550.0 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  OIL_PYROTE-01_ALARM_LO := 450.0 ;

  (* FLOW control loop - set-point from the graph basis *)
  PROD_C11_C18FT-01_SP := 0.05 ;  (* graph basis: IA-C11-SHIP normal 0.05 L/h )
  FB_PI_PROD_C11_C18FT-01( PV := PROD_C11_C18FT-01_PV, SP := PROD_C11_C18FT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  PROD_C11_C18FT-01_ALARM_HI := 0.05500000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  PROD_C11_C18FT-01_ALARM_LO := 0.045000000000000005 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_PROD_C11_C18LT-01( PV := PROD_C11_C18LT-01_PV );
  PROD_C11_C18LT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_C11_C18PT-01( PV := PROD_C11_C18PT-01_PV );
  PROD_C11_C18PT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_C11_C18TE-01( PV := PROD_C11_C18TE-01_PV );
  PROD_C11_C18TE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  PROD_C19_C28FT-01_SP := 0.0 ;  (* graph basis: WAX_TO_GREASE_CA normal 0.00 L/h )
  FB_PI_PROD_C19_C28FT-01( PV := PROD_C19_C28FT-01_PV, SP := PROD_C19_C28FT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  PROD_C19_C28FT-01_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  PROD_C19_C28FT-02_SP := 0.0 ;  (* graph basis: WAX_TO_GREASE_LI normal 0.00 L/h )
  FB_PI_PROD_C19_C28FT-02( PV := PROD_C19_C28FT-02_PV, SP := PROD_C19_C28FT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  PROD_C19_C28FT-02_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  PROD_C19_C28FT-03_SP := 0.16 ;  (* graph basis: CUT-3-OUT normal 0.16 L/h )
  FB_PI_PROD_C19_C28FT-03( PV := PROD_C19_C28FT-03_PV, SP := PROD_C19_C28FT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  PROD_C19_C28FT-03_ALARM_HI := 0.17600000000000002 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  PROD_C19_C28FT-03_ALARM_LO := 0.14400000000000002 ;

  (* FLOW control loop - set-point from the graph basis *)
  PROD_C19_C28FT-04_SP := 0.08 ;  (* graph basis: IA-C19-SHIP normal 0.08 L/h )
  FB_PI_PROD_C19_C28FT-04( PV := PROD_C19_C28FT-04_PV, SP := PROD_C19_C28FT-04_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  PROD_C19_C28FT-04_ALARM_HI := 0.08800000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  PROD_C19_C28FT-04_ALARM_LO := 0.07200000000000001 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_PROD_C19_C28LT-01( PV := PROD_C19_C28LT-01_PV );
  PROD_C19_C28LT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_C19_C28PT-01( PV := PROD_C19_C28PT-01_PV );
  PROD_C19_C28PT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_C19_C28TE-01( PV := PROD_C19_C28TE-01_PV );
  PROD_C19_C28TE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  PROD_C29FT-01_SP := 0.24 ;  (* graph basis: C29_RECYCLE normal 0.24 L/h )
  FB_PI_PROD_C29FT-01( PV := PROD_C29FT-01_PV, SP := PROD_C29FT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  PROD_C29FT-01_ALARM_HI := 0.264 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  PROD_C29FT-01_ALARM_LO := 0.216 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_PROD_C29LT-01( PV := PROD_C29LT-01_PV );
  PROD_C29LT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_C29PT-01( PV := PROD_C29PT-01_PV );
  PROD_C29PT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_C29TE-01( PV := PROD_C29TE-01_PV );
  PROD_C29TE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* FLOW control loop - set-point from the graph basis *)
  PROD_C5_C10FT-01_SP := 0.0 ;  (* graph basis: CUT-1-OUT normal 0.00 L/h )
  FB_PI_PROD_C5_C10FT-01( PV := PROD_C5_C10FT-01_PV, SP := PROD_C5_C10FT-01_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  PROD_C5_C10FT-01_ALARM_HI := 0.0 ;  (* expected-zero state: any positive PV alarms )

  (* FLOW control loop - set-point from the graph basis *)
  PROD_C5_C10FT-02_SP := 0.32 ;  (* graph basis: IA-C5-SHIP normal 0.32 L/h )
  FB_PI_PROD_C5_C10FT-02( PV := PROD_C5_C10FT-02_PV, SP := PROD_C5_C10FT-02_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  PROD_C5_C10FT-02_ALARM_HI := 0.35200000000000004 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  PROD_C5_C10FT-02_ALARM_LO := 0.28800000000000003 ;

  (* FLOW control loop - set-point from the graph basis *)
  PROD_C5_C10FT-03_SP := 0.01 ;  (* graph basis: IA-C5-POLY normal 0.01 L/h )
  FB_PI_PROD_C5_C10FT-03( PV := PROD_C5_C10FT-03_PV, SP := PROD_C5_C10FT-03_SP );  (* PI per AQS-CTL-002; GAIN/KI entered at commissioning from the step test (AQS-COM-001 sec. 3), anti-windup clamp per this FB *)
  PROD_C5_C10FT-03_ALARM_HI := 0.011000000000000001 ;  (* SP x 1.1 margin, A-M-188 margin class *)
  PROD_C5_C10FT-03_ALARM_LO := 0.009000000000000001 ;

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_PROD_C5_C10LT-01( PV := PROD_C5_C10LT-01_PV );
  PROD_C5_C10LT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_C5_C10PT-01( PV := PROD_C5_C10PT-01_PV );
  PROD_C5_C10PT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_PROD_C5_C10TE-01( PV := PROD_C5_C10TE-01_PV );
  PROD_C5_C10TE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_GREASE_CALT-01( PV := GREASE_CALT-01_PV );
  GREASE_CALT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_GREASE_CAPT-01( PV := GREASE_CAPT-01_PV );
  GREASE_CAPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_GREASE_CATE-01( PV := GREASE_CATE-01_PV );
  GREASE_CATE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_GREASE_LIPT-01( PV := GREASE_LIPT-01_PV );
  GREASE_LIPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_GREASE_LITE-01( PV := GREASE_LITE-01_PV );
  GREASE_LITE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_C29_RECYCLELT-01( PV := C29_RECYCLELT-01_PV );
  C29_RECYCLELT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_C29_RECYCLEPT-01( PV := C29_RECYCLEPT-01_PV );
  C29_RECYCLEPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_C29_RECYCLETE-01( PV := C29_RECYCLETE-01_PV );
  C29_RECYCLETE-01_ALARM_HI := 135.0 ;  (* 90 % of span, registered LSH convention )

  (* PRESSURE monitoring block - indication, no set-point invented )
  FB_AI_NCG_HEADERPT-01( PV := NCG_HEADERPT-01_PV );
  NCG_HEADERPT-01_ALARM_HI := 9.0 ;  (* 90 % of span, registered LSH convention )

  (* LEVEL monitoring block - indication, no set-point invented )
  FB_AI_GREASE_LILT-01( PV := GREASE_LILT-01_PV );
  GREASE_LILT-01_ALARM_HI := 90.0 ;  (* 90 % of span, registered LSH convention )

  (* TEMPERATURE monitoring block - indication, no set-point invented )
  FB_AI_CAT_OXTE-01( PV := CAT_OXTE-01_PV );
  CAT_OXTE-01_ALARM_HI := 540.0 ;  (* 90 % of span, registered LSH convention )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_AFTERBURNERTE-90 := AFTERBURNERTE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_OIL_DRYERTE-90 := OIL_DRYERTE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

  (* SIF watch passthrough, no action in the basic program )
  SIF_WATCH_OIL_PYROTE-90 := OIL_PYROTE-90 ;  (* to safety CPU pair, AQS-CTL-003 )

END_PROGRAM
