# Work order CRYO_AHU_COND_CONDENSABLE

Plan AQS-PLAN-006 (section 2 work order; section 5 acceptance A-core; route hold: the node class is blank — no row in the section 4 route table, W12). Graph Rev AD. Status M3. Study. Not a PE stamp.
Authority: `docs-authority/duties/CRYO_AHU_COND_CONDENSABLE.md`, `docs-authority/nozzles/CRYO_AHU_COND_CONDENSABLE.csv`, AQS-STD-001 (shop rule), AQS-STD-002 (selection), AQS-MOD-002 (frame standard), the FLUE_KO accepted model (weir/launder idiom, FLOAT_SINK/FLUE_KO family), `flow_graph/plant_flow_graph.json` node CRYO_AHU_COND_CONDENSABLE (size_mm, size_note).

## Per-unit items

W1 Source. `cryo_ahu_cond_condensable.py` (CadQuery) reads `params.json` only and rebuilds every solid. The W2 fields of `params.json` are tracker-generated; the `envelope`, `design` and `layout` blocks are builder-owned and pass through tracker regeneration.
W2 Envelope. The node carries `size_mm` 1000 × 600 × 800 — the study registry box (the size_note records it as read back from the cad/stl registry). The duty section 4 still carries the unit-task-04 line "Size 600 × 400 × 600 mm" and the placement seed seats a 600 × 400 × 600 box: the node governs, the older figures are named holds (W12; the FLUE_KO precedent). The build fills the node box: measured 1000.0 × 600.0 × 800.0 mm from the export STL.
W3 Internals. The node carries `internals: none`, so the tracker records no internal solid. The vessel is drawn as the unit per the duty section 3 material row ("316L. Condensation. No carbon steel"), in the FLUE_KO weir/launder idiom: vertical 316L knock-out drum — shell OD 540 (wall 8, study: no authority states a shell thickness), laps-to-plinth base head and top head; weir plate at the shell centreline (x 420..430, to z 360) dividing the settle zone from the overflow zone; launder trough at the +X side (channel floor z 300..310, lip plate to an overflow lip top z 360). The IA-AHU-POT condensable slip (0.0521 kg/d) condenses against the cooled shell; the S70 condensables leave above the weir. The separation duty behind the layout is unsized (duty section 8: no holdup basis — hold, W12); the sump volume below the weir lip is computed from the model and reported in check.json (A-VES-style report; the acceptance set is A-core and no residence time is derived from the model volume).
W4 Nozzles. All 4 rows of the issued schedule `docs-authority/nozzles/CRYO_AHU_COND_CONDENSABLE.csv` are drawn at tag, face, height and bore as atmospheric hose barbs flush at the envelope faces: N1 condensable slip in on −Y at z 160; N2 condensables out on +Y at z 600; N3 drain flush at the envelope bottom (50 datum); N4 vent flush at the envelope top (800 datum is the box top). Duty section 4: "Atmospheric joints are hose. DN is copied from the edge and is not recalculated" — the rows read "Bore not calculated. Rating hose, atmospheric"; no flange is drawn (W4 110 % rule — no process pressure stated); the schedule rating column is carried verbatim as text. Nozzle elevations are schedule placeholders (unit tasks 02/06 — hold, W12).
W5 Fasteners. `fasteners.csv`: 8 M10 wedge anchors (plinth to slab, 4 per side), count from the model. 8.8 on carbon steel per the grade rule; study length, confirmed at fabrication.
W6 Materials. Duty section 3: 316L — condensation service, no carbon steel; CA 0 mm (AQS-STD-001 316L rule). Plinth carbon steel A500 (AQS-MOD-002 dry service).
W7 Pressure. Atmospheric; the duty section 6 states no vent edge — "not to the room" carried; the stored design_kPa note is not a set point. Duty section 5: level and temperature where the node is a liquid holdup; high level trips the inlet — the trip circuit is control hardware (W12).
W8 Exports. `export/cryo_ahu_cond_condensable.step` (assembly, 1 solid); `export/cryo_ahu_cond_condensable.stl` closed and manifold; `cad/stl/CRYO_AHU_COND_CONDENSABLE.stl` replaced from the in-envelope build solid (ASCII, metres, X-PAR-04 registry). Bounding box 1000.0 × 600.0 × 800.0 mm against the node envelope: filled exactly.
W9 BOM. `bom.csv`, generated from the model: quantity, material, mass, make-or-buy, basis. Make: shell with heads, weir and launder, plinth, nozzle set. No purchased items are named on the node — none drawn.
W10 Fabrication route. Route hold (W12): the node class is blank and no section 4 class exists; the tracker carries the hold and this work order states the intent — the shell and heads follow the F-VES vessel operations as the nearest family (plate cut, roll, weld, nozzle set-in, leak test) and the weir/launder follow the F-MACH fitting practice. On-site tool: the metal shop welding bay.
W11 Self-copy relevance. None: the vessel knocks the AHU slip out of the cryo room air; it does not make plant parts. No AQS-BOM-SC-001 cross-reference.
W12 Holds, named. (1) Route hold: the node class is blank — no AQS-PLAN-006 section 4 class; the tracker acceptance cell reads A-core (route hold). (2) Shell OD/wall, weir and launder dimensions are study values; no authority states a shell thickness or a weir elevation. (3) The separation duty is unsized (duty section 8: no holdup basis); the sump volume is reported, no residence time derived. (4) The duty section 4 "Size 600 × 400 × 600 mm" line and the seed box predate the node study box — the node governs (W12). (5) The nozzle bores are not calculated (schedule verbatim, hose). (6) Nozzle elevations are schedule placeholders (unit tasks 02/06). (7) The high-level trip circuit is control hardware, not modeled. (8) Fastener lengths and anchor embedment are study values, confirmed at fabrication.
